<td>Phòng khám Đa khoa Tâm Anh Quận 7</td>
<td>PKQ7</td>
<td>-</td>
</tr>
<tr>
<td>Chứng nhận chất lượng</td>
<td>CQ</td>
<td>-</td>
</tr>
<tr>
<td>Chứng nhận xuất xứ</td>
<td>CO</td>
<td>-</td>
</tr>
<tr>
<td>Khoa/ Phòng/ Bộ phận</td>
<td>Đơn vị</td>
<td>-</td>
</tr>
<tr>
<td>Hợp đồng</td>
<td>HĐ</td>
<td>-</td>
</tr>
<tr>
<td>Hướng dẫn sử dụng</td>
<td>HĐSD</td>
<td>-</td>
</tr>
</tbody>
</table>
<p>08</p>
<table>
<thead>
<tr>
<th><strong>ta</strong> Tâm Anh Hospital Tâm Anh Clinic</th>
<th><strong>PHÒNG KHÁM ĐA KHOA TÂM ANH QUẬN 7</strong></th>
<th>Mã số: TA5.TTBYT.QT.04</th>
</tr>
</thead>
<tbody>
<tr>
<td></td>
<td><strong>QUY TRÌNH</strong> <strong>BÀN GIAO, LẮP ĐẶT, NGHIỆM THU</strong> <strong>TRANG THIẾT BỊ Y TẾ</strong></td>
<td>Lần phát hành: 01 Ngày hiệu lực: 0810117025 Trang : 3/6</td>
</tr>
</tbody>
</table>
<table>
<thead>
<tr>
<th>Thuật ngữ</th>
<th>Từ viết tắt</th>
<th>Định nghĩa</th>
</tr>
</thead>
<tbody>
<tr>
<td>Nhà cung cấp</td>
<td>NCC</td>
<td>-</td>
</tr>
<tr>
<td>Người sử dụng</td>
<td>NSD</td>
<td>-</td>
</tr>
<tr>
<td>Phòng Trang thiết bị y tế</td>
<td>PTTBYT</td>
<td>-</td>
</tr>
<tr>
<td>Trang thiết bị y tế</td>
<td>TTBYT</td>
<td>-</td>
</tr>
</tbody>
</table>
<h4>4. Nội dung</h4>
<p>4.1. Quy định, nguyên tắc: Không</p>
<p>4.2. Lưu đồ: Không</p>
<p>4.3. Các bước thực hiện:</p>
<table>
<thead>
<tr>
<th>Các bước thực hiện</th>
<th>Nội dung</th>
<th>Phụ trách</th>
</tr>
</thead>
<tbody>
<tr>
<td><strong>Bước 1:</strong> Chuẩn bị bàn giao thiết bị</td>
<td>- Cung cấp cho Phòng TTBYT bản photocopy HĐ, phụ lục HĐ (xóa giá), CO, CQ, vận đơn, giấy bảo hành và gửi “Thông báo giao hàng” cho Phòng TTBYT.</td>
<td>P. Mua hàng</td>
</tr>
<tr>
<td></td>
<td>- P. TTBYT làm việc với Đơn vị sử dụng để biết được thông tin vị trí đặt thiết bị, trường hợp không chốt được với đơn vị sử dụng thì liên hệ với Trưởng phòng Kế hoạch tổng hợp điều phối. - P. TTBYT cùng NCC khảo sát mặt bằng, vị trí lắp đặt, điện nước, điều kiện khác (nếu có) ngay sau khi có thông báo giao hàng. - P. TTBYT chuẩn bị mặt bằng cho lắp đặt thiết bị đảm bảo về các điều kiện tiêu chuẩn: điện, nước, nhiệt độ, độ ẩm (trường hợp chưa chuẩn bị được vị trí lắp đặt, thiết bị tập kết về kho tạm cũng phải đảm bảo các yêu cầu này, lên phương án bảo vệ). - P. TTBYT tập trung nhân viên tham gia lắp đặt để phổ biến kế hoạch lắp đặt, an toàn lao động và nội quy công trường.</td>
<td>- P. TTBYT - P. Kế hoạch tổng hợp - Đơn vị sử dụng</td>
</tr>
<tr>
<td><strong>ta</strong> Tâm Anh Hospital Tâm Anh Clinic</td>
<td><strong>PHÒNG KHÁM ĐA KHOA TÂM ANH QUẬN 7</strong></td>
<td>Mã số: TA5.TTBYT.QT.04</td>
</tr>
<tr>
<td>---</td>
<td>---</td>
<td>---</td>
</tr>
<tr>
<td></td>
<td><strong>QUY TRÌNH</strong> <strong>BÀN GIAO, LẮP ĐẶT, NGHIỆM THU</strong> <strong>TRANG THIẾT BỊ Y TẾ</strong></td>
<td>Lần phát hành: 01 Ngày hiệu lực: <strong>08/01/2025</strong> Trang : 4/6</td>
</tr>
</tbody>
</table>
<table>
<thead>
<tr>
<th>Các bước thực hiện</th>
<th>Nội dung</th>
<th>Phụ trách</th>
</tr>
</thead>
<tbody>
<tr>
<td><strong>Bước 2:</strong> Tiếp nhận, kiểm tra trang thiết bị trước khi lắp đặt</td>
<td>- - Kiểm tra xác định hiện trạng kiện hàng, cấu hình TTBYT theo HĐ, CO, CQ, hồ sơ nhập khẩu, giấy phép nhập khẩu, tài liệu kỹ thuật: Tên hàng, Model, Mã hiệu, Hãng, Nước sản xuất, Năm sản xuất và Phần mềm cài đặt kèm theo TTBYT (nếu có). - - Đánh giá quá trình bàn giao TTBYT đối chiếu với điều khoản HĐ nếu đạt sẽ tiến hành ký biên bản xác nhận với các bên theo BM01_TA5.TTBYT.QT.04_Biên bản bàn giao và lắp đặt thiết bị</td>
<td>- - P. TTBYT - - P. Mua hàng - - Đơn vị sử dụng</td>
</tr>
<tr>
<td><strong>Bước 3:</strong> Lắp đặt trang thiết bị y tế</td>
<td>- - Giám sát NCC lắp đặt theo đúng yêu cầu kỹ thuật, an toàn lao động của PKQ7 trong suốt quá trình lắp đặt và thi công; kịp thời điều chỉnh các bất hợp lý do sai sót nhầm lẫn hoặc không phù hợp trong quá trình lắp đặt. - - Đảm bảo tính mỹ quan của thiết bị sau khi lắp đặt: vị trí bố trí các bộ phận hợp lý, đi dây điện, dây cáp gọn gàng. - - Giám sát NCC cài đặt phần mềm (nếu có). - - Báo cáo tiến độ lắp đặt hàng ngày với ban lãnh đạo để kịp thời xử lý các vấn đề phát sinh nếu có. - - Trong quá trình lắp đặt, thường xuyên vệ sinh công nghiệp các khu vực thi công để đảm bảo an toàn vệ sinh. - - Nghiệm thu tĩnh và kiểm tra các sản phẩm hoàn thành trước khi kiểm định chạy thử thiết bị. - - Chạy thử, kiểm tra các bộ phận máy, các thông số của toàn bộ hệ thống. Tổng vệ sinh toàn bộ công trình để chuẩn bị bàn giao nghiệm thu.</td>
<td>- - P. TTBYT</td>
</tr>
<tr>
<td><strong>Bước 4:</strong> Hướng dẫn sử dụng và</td>
<td>- - Chuyển giao công nghệ, quy trình hướng dẫn vận hành, bảo quản.</td>
<td>- - P. TTBYT - - Đơn vị sử dụng</td>
</tr>
<tr>
<td><strong>ta</strong> Tâm Anh Hospital Tâm Anh Clinic</td>
<td><strong>PHÒNG KHÁM ĐA KHOA TÂM ANH QUẬN 7</strong></td>
<td>Mã số: TA5.TTBYT.QT.04 Lần phát hành: 01 Ngày hiệu lực: <em>01/01/2025</em> Trang : 5/6</td>
</tr>
<tr>
<td>---</td>
<td>---</td>
<td>---</td>
</tr>
<tr>
<td></td>
<td><strong>QUY TRÌNH</strong> <strong>BÀN GIAO, LẮP ĐẶT, NGHIỆM THU</strong> <strong>TRANG THIẾT BỊ Y TẾ</strong></td>
<td></td>
</tr>
</tbody>
</table>
<table>
<thead>
<tr>
<th><strong>Các bước thực hiện</strong></th>
<th><strong>Nội dung</strong></th>
<th><strong>Phụ trách</strong></th>
</tr>
</thead>
<tbody>
<tr>
<td>bàn giao cho đơn vị sử dụng</td>
<td>- - Đào tạo hướng dẫn sử dụng, vệ sinh, bảo quản TTBYT cho đơn vị sử dụng và cho ký xác nhận theo BM03_TA5.TTBYT.QT.04_Biên bản hoàn thành công tác huấn luyện, đào tạo, hướng dẫn sử dụng - - Lập Biên bản nội bộ giữa Phòng TTBYT và đơn vị sử dụng (ghi rõ chi tiết bàn giao thiết bị, các phụ kiện kèm theo như dây dẫn, ống soi, xe đẩy...) theo BM04_TA5.TTBYT.QT.04_Biên bản giao nhận thiết bị</td>
<td></td>
</tr>
<tr>
<td><strong>Bước 5:</strong> Nghiệm thu trang thiết bị y tế</td>
<td>- - Đánh giá toàn bộ quá trình bàn giao, lắp đặt, đào tạo, hướng dẫn sử dụng so sánh đối chiếu với điều khoản HĐ nếu đạt sẽ tiến hành ký BBNT đưa vào sử dụng theo BM02_TA5.TTBYT.QT.04_Biên bản nghiệm thu thiết bị đưa vào sử dụng - - Đối với TTBYT không đạt yêu cầu, không đủ giấy tờ chứng minh: Lập biên bản, trình ban lãnh đạo xin phương án xử lý tiếp theo.</td>
<td>- P. TTBYT</td>
</tr>
<tr>
<td><strong>Bước 6:</strong> Thanh toán cho nhà cung cấp</td>
<td>- - P. Mua hàng xét hồ sơ thanh toán để hoàn tất thủ tục thanh toán cho NCC - - Phòng kế toán kiểm tra chứng từ và tiến hành thanh toán cho NCC theo nội dung HĐ đã ký kết.</td>
<td>- - P. Mua hàng - - P. Tài chính - Kế toán</td>
</tr>
<tr>
<td><strong>Bước 7:</strong> Bàn giao sổ lý lịch máy cho đơn vị sử dụng</td>
<td>- - Ghi lý lịch máy đầy đủ các thông tin liên quan đến thiết bị (Máy chính, phụ kiện kèm theo, ống soi...) theo như biên bản giao nhận TTBYT và khoa/phòng sử dụng theo BM05_TA5.TTBYT.QT.04_Sổ lý lịch thiết bị - - Các nội dung về bảo hành, bảo trì, sửa chữa, kiểm tra liên quan đến thiết bị trong suốt quá trình sử dụng được TTBYT cập nhật vào sổ lý lịch máy bàn giao cho đơn vị sử dụng.</td>
<td>- - P. TTBYT - - P. Tài chính - Kế toán</td>
</tr>
<tr>
<td><strong>ta</strong> Tâm Anh Hospital Tâm Anh Clinic</td>
<td><strong>PHÒNG KHÁM ĐA KHOA TÂM ANH QUẬN 7</strong></td>
<td>Mã số: TA5.TTBYT.QT.04</td>
</tr>
<tr>
<td>---</td>
<td>---</td>
<td>---</td>
</tr>
<tr>
<td></td>
<td><strong>QUY TRÌNH</strong> <strong>BÀN GIAO, LẮP ĐẶT, NGHIỆM THU</strong> <strong>TRANG THIẾT BỊ Y TẾ</strong></td>
<td>Lần phát hành: 01 Ngày hiệu lực: <em>08/01/2015</em> Trang : 6/6</td>
</tr>
</tbody>
</table>
<table>
<thead>
<tr>
<th>Các bước thực hiện</th>
<th>Nội dung</th>
<th>Phụ trách</th>
</tr>
</thead>
<tbody>
<tr>
<td></td>
<td>- - Đồng thời P. Tài chính - kế toán sẽ in tem tài sản và P. TTBYT hỗ trợ dán vào tài sản. - - Lưu giữ, bảo quản lý lịch máy. - - Xác nhận vào sổ lý lịch máy phần người vận hành khi TTBYT cập nhật - - Nếu thiết bị đặc biệt, đắt tiền, quý hiếm phải cử người trực tiếp bảo quản, sử dụng theo quyết định phân công của Tổng Giám đốc. - - Có trách nhiệm sử dụng TTBYT đúng quy trình vận hành, bảo quản thiết bị trong và sau khi sử dụng theo hướng dẫn của Nhà sản xuất/ Phòng TTBYT - - Nếu có phát sinh hỏng hóc hoặc TTBYT bị lỗi phải báo ngay Phòng TTBYT để xử lý kịp thời.</td>
<td>- - Phòng TTBYT - - Đơn vị sử dụng</td>
</tr>
</tbody>
</table>
<h2>5. Tài liệu liên quan và tham khảo</h2>
<p>5.1. Tài liệu liên quan: Không</p>
<p>5.2. Tài liệu tham khảo: Không</p>
<h2>6. Phụ lục và biểu mẫu</h2>
<table>
<thead>
<tr>
<th>STT</th>
<th>Mã số</th>
<th>Tên phụ lục/ biểu mẫu</th>
</tr>
</thead>
<tbody>
<tr>
<td>1</td>
<td>BM01_TA5.TTBYT.QT.04</td>
<td>Biên bản bàn giao và lắp đặt thiết bị</td>
</tr>
<tr>
<td>2</td>
<td>BM02_TA5.TTBYT.QT.04</td>
<td>Biên bản nghiệm thu thiết bị đưa vào sử dụng</td>
</tr>
<tr>
<td>3</td>
<td>BM03_TA5.TTBYT.QT.04</td>
<td>Biên bản hoàn thành công tác huấn luyện, đào tạo, hướng dẫn sử dụng</td>
</tr>
<tr>
<td>4</td>
<td>BM04_TA5.TTBYT.QT.04</td>
<td>Biên bản giao nhận thiết bị</td>
</tr>
<tr>
<td>5</td>
<td>BM05_TA5.TTBYT.QT.04</td>
<td>Sổ lý lịch thiết bị</td>
</tr>
<tr>
<td><strong>ta</strong> Tâm Anh Hospital Tâm Anh Clinic</td>
<td><strong>PHÒNG KHÁM ĐA KHOA TÂM ANH QUẬN 7</strong></td>
<td>Mã số: BM01_TA5.TTBYT.QT.04 Lần phát hành: 01 Ngày hiệu lực: 08/01/2025 Trang : 0/2</td>
</tr>
<tr>
<td>---</td>
<td>---</td>
<td>---</td>
</tr>
<tr>
<td></td>
<td><strong>BIÊN BẢN BÀN GIAO VÀ LẮP ĐẶT THIẾT BỊ</strong></td>
<td></td>
</tr>
</tbody>
</table>
<h3>TÌNH TRẠNG TÀI LIỆU</h3>
<table>
<thead>
<tr>
<th>Phiên bản</th>
<th>Ngày hiệu lực</th>
<th>Nội dung cập nhật/ thay đổi</th>
</tr>
</thead>
<tbody>
<tr>
<td>01</td>
<td>08/01/2025</td>
<td>Biên soạn lần đầu</td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
</tr>
</tbody>
</table>
<p><strong>Phạm vi áp dụng:</strong> Áp dụng cho tất cả các khoa phòng có Trang thiết bị y tế tại Phòng khám Đa khoa Tâm Anh Quận 7</p>
<p><strong>Đối tượng áp dụng:</strong></p>
<table>
<thead>
<tr>
<th>☐ Tất cả nhân viên</th>
<th>☐ Bác sĩ</th>
<th>☐ Nhân sự vệ sinh</th>
</tr>
</thead>
<tbody>
<tr>
<td>☐ Điều dưỡng</td>
<td>☐ Dược sĩ</td>
<td>☐ Nhân sự nhà giặt</td>
</tr>
<tr>
<td>☐ Hộ sinh</td>
<td>☐ Chuyên viên phôi học</td>
<td>☐ Nhân sự tiếp liệu thanh trùng</td>
</tr>
<tr>
<td>☐ Thư ký y khoa</td>
<td>☐ Chăm sóc khách hàng</td>
<td>☐ Nhân sự hồ sơ bảo hiểm</td>
</tr>
<tr>
<td>☐ Kỹ thuật y</td>
<td>☐ Hỗ trợ chăm sóc</td>
<td>☐ Nhân sự dịch vụ dinh dưỡng</td>
</tr>
<tr>
<td>☐ Kỹ thuật viên chăm sóc da</td>
<td>☐ Bảo vệ</td>
<td>☐ Nhân sự kế toán</td>
</tr>
<tr>
<td>☑ Khác: Nhân viên TTBYT</td>
<td></td>
<td></td>
</tr>
</tbody>
</table>
<h3>TỪ KHÓA (HASHTAG):</h3>
<p>Bien ban, ban giao, lap dat, thiet bi</p>
<table>
<thead>
<tr>
<th><strong>ta</strong> Tâm Anh Hospital Tâm Anh Clinic</th>
<th>PHÒNG KHÁM ĐA KHOA TÂM ANH QUẬN 7</th>
<th>Mã số: BM01_TA5.TTBYT.QT.04 Lần phát hành: 01 Ngày hiệu lực: 0810112025 Trang : 1/2</th>
</tr>
</thead>
<tbody>
<tr>
<td></td>
<td><strong>BIÊN BẢN BÀN GIAO VÀ LẮP ĐẶT THIẾT BỊ</strong></td>
<td></td>
</tr>
</tbody>
</table>
<h2>BIÊN BẢN BÀN GIAO VÀ LẮP ĐẶT THIẾT BỊ</h2>
<p>Căn cứ vào Hợp đồng số: ... ký ngày ... tháng ... năm ... giữa CN Công ty Cổ phần - Phòng khám Đa Khoa Tâm Anh Quận 7 và Công ty ...</p>
<p>Hôm nay, ngày ... tháng ... năm ..., tại Phòng khám Đa Khoa Tâm Anh Quận 7, chúng tôi gồm:</p>
<p><strong>BÊN MUA (BÊN A): PHÒNG KHÁM ĐA KHOA TÂM ANH QUẬN 7 - CN CTY CỔ PHẦN</strong></p>
<p><strong>BỆNH VIỆN ĐA KHOA TÂM ANH TP. HỒ CHÍ MINH</strong></p>
<p>Địa chỉ : CC Sunrise City, 25 Nguyễn Hữu Thọ, Phường Tân Hưng, Quận 7, TP.HCM</p>
<p>Điện thoại :</p>
<p>Tài khoản số : 216966889999 tại ngân hàng Quân Đội - Sở giao dịch 2</p>
<p>Mã số thuế : 0304360759</p>
<p><strong>Đại diện Bên nhận:</strong></p>
<ul>
<li>Ông/Bà: _________________ Chức vụ: _________________</li>
<li>Ông/Bà: _________________ Chức vụ: _________________</li>
<li>Ông/Bà: _________________ Chức vụ: _________________</li>
</ul>
<p><strong>BÊN GIAO (BÊN B):</strong></p>
<ul>
<li>Địa chỉ: _________________</li>
<li>Điện thoại: _________________</li>
<li>Tài khoản: _________________</li>
</ul>
<p><strong>Đại diện Bên giao:</strong></p>
<ul>
<li>Ông/Bà: _________________ Chức vụ: _________________</li>
<li>Ông/Bà: _________________ Chức vụ: _________________</li>
</ul>
<p>Cùng nhau tiến hành giao nhận, lắp đặt hàng hóa, thiết bị y tế theo hợp đồng số: ..., ký ngày ... tháng ... năm ..., giữa CN Công ty Cổ phần - Phòng khám Đa Khoa Tâm Anh Quận 7 và Công ty ..., tại Khoa ... theo danh mục như sau:</p>
<table>
<thead>
<tr>
<th><strong>ta</strong> Tâm Anh Hospital Tâm Anh Clinic</th>
<th><strong>PHÒNG KHÁM ĐA KHOA TÂM ANH QUẬN 7</strong></th>
<th>Mã số: BM01_TA5.TTBYT.QT.04 Lần phát hành: 01 Ngày hiệu lực: <strong>01/01/2025</strong> Trang : 2/2</th>
</tr>
</thead>
<tbody>
<tr>
<td></td>
<td><strong>BIÊN BẢN BÀN GIAO VÀ LẮP ĐẶT THIẾT BỊ</strong></td>
<td></td>
</tr>
</tbody>
</table>
<table>
<thead>
<tr>
<th>STT</th>
<th>Danh mục thiết bị</th>
<th>ĐVT</th>
<th>Số lượng</th>
<th>Model/ Hãng sản xuất</th>
<th>Năm sản xuất</th>
<th>Nước sản xuất</th>
<th>Số Seri</th>
</tr>
</thead>
<tbody>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
</tbody>
</table>
<p>Danh mục các tài liệu kèm theo:</p>
<ul>
<li>Chứng nhận xuất xứ (CO), Số: ..., ngày ... tháng ... năm 20... kèm bản dịch công chứng.</li>
<li>Chứng nhận chất lượng (CQ), Số: ..., ngày ... tháng ... năm 20... kèm bản dịch công chứng.</li>
<li>Packing list, Số: ..., ngày ... tháng ... năm 20...</li>
<li>BL/Airway Bill, Tờ khai hải quan (xóa giá) và các tài liệu liên quan khác được thể hiện trong Hợp đồng mua bán Số: ..., ký ngày ... tháng ... năm 20...</li>
</ul>
<p><strong>Kết luận:</strong></p>
<p>Bên B đã bàn giao, lắp đặt và hướng dẫn sử dụng cho bên A toàn bộ thiết bị tại đơn vị sử dụng. Hàng hóa mới 100%, đủ số lượng và đúng chủng loại với hợp đồng, cùng giấy tờ liên quan như trên.</p>
<p>Biên bản này được lập thành 06 (sáu) bản có giá trị pháp lý như nhau, Công ty ... giữ 02 (hai) bản, Phòng khám đa khoa Tâm Anh Quận 7 - Chi nhánh công ty cổ phần bệnh viện đa khoa Tâm Anh TP. Hồ Chí Minh giữ 04 (bốn) bản.</p>
<p><strong>ĐẠI DIỆN BÊN NHẬN</strong></p>
<p><strong>ĐẠI DIỆN BÊN GIAO</strong></p>
<table>
<thead>
<tr>
<th><strong>ta</strong> Tâm Anh Hospital Tâm Anh Clinic</th>
<th>PHÒNG KHÁM ĐA KHOA TÂM ANH QUẬN 7</th>
<th>Mã số: BM02_TA5.TTBYT.QT.04 Lần phát hành: 01</th>
</tr>
</thead>
<tbody>
<tr>
<td></td>
<td><strong>BIÊN BẢN NGHIỆM THU</strong> <strong>THIẾT BỊ ĐƯA VÀO SỬ DỤNG</strong></td>
<td>Ngày hiệu lực: 0810112025 Trang : 0/3</td>
</tr>
</tbody>
</table>
<h3>TÌNH TRẠNG TÀI LIỆU</h3>
<table>
<thead>
<tr>
<th>Phiên bản</th>
<th>Ngày hiệu lực</th>
<th>Nội dung cập nhật/ thay đổi</th>
</tr>
</thead>
<tbody>
<tr>
<td>01</td>
<td>0810112025</td>
<td>Biên soạn lần đầu</td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
</tr>
</tbody>
</table>
<p><strong>Phạm vi áp dụng:</strong> Áp dụng cho tất cả các khoa phòng có Trang thiết bị y tế tại Phòng khám Đa khoa Tâm Anh Quận 7</p>
<h3>Đối tượng áp dụng:</h3>
<table>
<thead>
<tr>
<th>☐ Tất cả nhân viên</th>
<th>☐ Bác sĩ</th>
<th>☐ Nhân sự vệ sinh</th>
</tr>
</thead>
<tbody>
<tr>
<td>☐ Điều dưỡng</td>
<td>☐ Dược sĩ</td>
<td>☐ Nhân sự nhà giặt</td>
</tr>
<tr>
<td>☐ Hộ sinh</td>
<td>☐ Chuyên viên phôi học</td>
<td>☐ Nhân sự tiếp liệu thanh trùng</td>
</tr>
<tr>
<td>☐ Thư ký y khoa</td>
<td>☐ Chăm sóc khách hàng</td>
<td>☐ Nhân sự hồ sơ bảo hiểm</td>
</tr>
<tr>
<td>☐ Kỹ thuật y</td>
<td>☐ Hỗ trợ chăm sóc</td>
<td>☐ Nhân sự dịch vụ dinh dưỡng</td>
</tr>
<tr>
<td>☐ Kỹ thuật viên chăm sóc da</td>
<td>☐ Bảo vệ</td>
<td>☐ Nhân sự kế toán</td>
</tr>
<tr>
<td>☑ Khác: Phòng Trang Thiết Bị Y Tế</td>
<td></td>
<td></td>
</tr>
</tbody>
</table>
<h3>TỪ KHÓA (HASHTAG):</h3>
<p>Bien ban, nghiem thu, thiet bi, su dung</p>
<table>
<thead>
<tr>
<th></th>
<th>PHÒNG KHÁM ĐA KHOA TÂM ANH QUẬN 7</th>
<th>Mã số: BM02_TA5.TTBYT.QT.04</th>
</tr>
</thead>
<tbody>
<tr>
<td></td>
<td><strong>BIÊN BẢN NGHIỆM THU THIẾT BỊ ĐƯA VÀO SỬ DỤNG</strong></td>
<td>Lần phát hành: 01 Ngày hiệu lực: 0810112025 Trang : 1/3</td>
</tr>
</tbody>
</table>
<p>CỘNG HÒA XÃ HỘI CHỦ NGHĨA VIỆT NAM</p>
<p>Độc lập - Tự do - Hạnh Phúc</p>
<h2>BIÊN BẢN NGHIỆM THU THIẾT BỊ ĐƯA VÀO SỬ DỤNG</h2>
<p>Căn cứ vào Hợp đồng số: ... ký ngày ... tháng ... năm ... giữa CN Công ty Cổ phần - Phòng khám Đa khoa Tâm Anh Quận 7 và Công ty ...</p>
<p>Căn cứ biên bản bàn giao và lắp đặt thiết bị, ký ngày ... tháng ... năm ...</p>
<p>Hôm nay, ngày ... tháng ... năm ..., tại Phòng khám Đa khoa Tâm Anh Quận 7, chúng tôi gồm:</p>
<p><strong>BÊN MUA (BÊN A): PHÒNG KHÁM ĐA KHOA TÂM ANH QUẬN 7 - CN CTY CỔ PHẦN BỆNH VIỆN ĐA KHOA TÂM ANH TP. HỒ CHÍ MINH</strong></p>
<p>Địa chỉ : CC Sunrise City, 25 Nguyễn Hữu Thọ, Phường Tân Hưng, Quận 7, TP.HCM</p>
<p>Điện thoại :</p>
<p>Tài khoản số : 216966889999 tại ngân hàng Quân Đội - Sở giao dịch 2</p>
<p>Mã số thuế : 0304360759</p>
<p><strong>Đại diện Bên nhận:</strong></p>
<table>
<thead>
<tr>
<th>- Bà: Ngô Thị Ngọc Hoa</th>
<th>Chức vụ: Phó Tổng Giám Đốc</th>
</tr>
</thead>
<tbody>
<tr>
<td>- Ông/Bà: ...</td>
<td>Chức vụ: ...</td>
</tr>
<tr>
<td>- Ông/Bà: ...</td>
<td>Chức vụ: ...</td>
</tr>
<tr>
<td>- Ông/Bà: ...</td>
<td>Chức vụ: ...</td>
</tr>
</tbody>
</table>
<p><strong>BÊN GIAO (BÊN B):</strong></p>
<p>Địa chỉ:</p>
<p>Điện thoại:</p>
<p>Tài khoản:</p>
<p><strong>Đại diện Bên giao:</strong></p>
<ul>
<li>
<p>Ông/Bà: ... Chức vụ: ...</p>
</li>
<li>
<p>Ông/Bà: ... Chức vụ: ...</p>
</li>
</ul>
<p>Tiến hành giao nhận, nghiệm thu thiết bị theo theo danh mục sau:</p>
<p><strong>1. Danh mục thiết bị bàn giao nghiệm thu:</strong></p>
<table>
<thead>
<tr>
<th>STT</th>
<th>Danh mục thiết bị</th>
<th>ĐVT</th>
<th>Số lượng</th>
<th>Model/ Hãng sản xuất</th>
<th>Năm sản xuất</th>
<th>Nước sản xuất</th>
<th>Số Seri</th>
</tr>
</thead>
<tbody>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td><strong>ta</strong> Tâm Anh Hospital Tâm Anh Clinic</td>
<td><strong>PHÒNG KHÁM ĐA KHOA TÂM ANH QUẬN 7</strong></td>
<td>Mã số: BM02_TA5.TTBYT.QT.04</td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td>---</td>
<td>---</td>
<td>---</td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td><strong>BIÊN BẢN NGHIỆM THU</strong> <strong>THIẾT BỊ ĐƯA VÀO SỬ DỤNG</strong></td>
<td>Lần phát hành: 01 Ngày hiệu lực: <strong>08/01/2025</strong> Trang : 2/3</td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
</tbody>
</table>
<p><strong>2. Tài liệu căn cứ nghiệm thu gồm các tài liệu kèm theo:</strong></p>
<p>2.1 Hợp đồng số: ... ký ngày ... tháng ... năm ... giữa Phòng khám đa khoa Tâm Anh Quận 7 - Chi nhánh công ty cổ phần bệnh viện đa khoa Tâm Anh TP. Hồ Chí Minh và Công ty ...</p>
<p>2.2 Danh mục các tài liệu kèm theo:</p>
<ul>
<li>Chứng nhận xuất xứ (CO), Số: ..., ngày ... tháng ... năm 20... kèm bản dịch công chứng.</li>
<li>Chứng nhận chất lượng (CQ), Số: ..., ngày ... tháng ... năm 20... kèm bản dịch công chứng.</li>
<li>Packing list, Số: ..., ngày ... tháng ... năm 20...</li>
<li>BL/Airway Bill, Tờ khai hải quan (xóa giá) và các tài liệu liên quan khác được thể hiện trong Hợp đồng mua bán Số: ..., ký ngày ... tháng ... năm 20...</li>
<li>Biên bản bàn giao thiết bị, cấu hình kỹ thuật, các tài liệu theo nội dung hợp đồng.</li>
<li>Biên bản lắp đặt, đào tạo, hướng dẫn sử dụng thiết bị cho người sử dụng.</li>
</ul>
<p><strong>3. Đánh giá công việc, tình trạng của thiết bị được nghiệm thu</strong></p>
<ul>
<li>Bên B đã bàn giao cho Bên A danh mục thiết bị thuộc Hợp đồng số: ..., ký ngày ... tháng ... năm 20... Thiết bị mới 100%, đúng chủng loại, đủ số lượng, mã hiệu, xuất xứ, năm sản xuất phù hợp với tài liệu kèm theo, cấu hình kỹ thuật đúng với hợp đồng đã ký, giữa Phòng khám đa khoa Tâm Anh Quận 7 - Chi nhánh công ty cổ phần bệnh viện đa khoa Tâm Anh TP. Hồ Chí Minh và Công ty ...</li>
<li>Sau khi bàn giao thiết bị, từ ngày ... tháng ... đến ngày ... tháng ... năm 20..., dưới sự giám sát của Phòng TTBYT, Khoa/ Phòng (sử dụng), các thiết bị đã được lắp đặt tại Khoa: ... và đồng thời tiến hành chạy thử, hướng dẫn sử dụng cho người trực tiếp sử dụng, nắm bắt được cơ bản cách vận hành thiết bị đúng quy trình, quy định, xử lý một số tình huống trong quá trình vận hành thiết bị.</li>
<li>Bên B cam kết tiếp tục hỗ trợ kỹ thuật cho bên A trong quá trình sử dụng khi có yêu cầu.</li>
<li>Bên B cam kết bảo hành ... tháng cho các lỗi của nhà sản xuất kể từ ngày ký Biên bản nghiệm thu đưa thiết bị vào sử dụng.</li>
<li>Đến nay thiết bị đã hoạt động tốt, đáp ứng đủ các yêu cầu của chuyên môn.</li>
</ul>
<p><strong>4. Kết luận:</strong></p>
<ul>
<li>
<p>Thiết bị y tế do Hãng ... sản xuất, mới 100%, đúng chủng loại, đủ số lượng, mã hiệu, xuất xứ, năm sản xuất 20... phù hợp với các tài liệu kèm theo, cấu hình kỹ thuật đúng với Hợp đồng số: ..., ký ngày ... tháng ... năm 20..., giữa Phòng khám đa khoa Tâm Anh Quận 7 - Chi nhánh công ty cổ phần bệnh viện đa khoa Tâm Anh TP. Hồ Chí Minh và Công ty ...<br/>
|  <strong>ta</strong> Tâm Anh Hospital Tâm Anh Clinic | <strong>PHÒNG KHÁM ĐA KHOA TÂM ANH QUẬN 7</strong> | Mã số: BM02_TA5.TTBYT.QT.04 Lần phát hành: 01  |<br/>
| --- | --- | --- |<br/>
|   |  <strong>BIÊN BẢN NGHIỆM THU THIẾT BỊ ĐƯA VÀO SỬ DỤNG</strong> | Ngày hiệu lực: 08/01/2025 Trang : 3/3  |</p>
</li>
<li>
<p>Hai Bên thống nhất nghiệm thu đưa thiết bị vào sử dụng phục vụ chuyên môn.</p>
</li>
<li>
<p>Thiết bị được bảo hành ... tháng do các lỗi của nhà sản xuất kể từ ngày ký Biên bản nghiệm thu đưa thiết bị vào sử dụng.</p>
</li>
<li>
<p>Biên bản này được thông qua ngay tại buổi nghiệm thu thiết bị đưa vào sử dụng và được lập thành 06 (sáu) bản có giá trị pháp lý như nhau, Phòng khám đa khoa Tâm Anh Quận 7 - Chi nhánh công ty cổ phần bệnh viện đa khoa Tâm Anh TP. Hồ Chí Minh giữ 04 (bốn) bản, Công ty ... giữ 02 (hai) bản.</p>
</li>
</ul>
<p><strong>ĐẠI DIỆN BÊN A</strong></p>
<p><strong>ĐẠI DIỆN BÊN B</strong></p>
<table>
<thead>
<tr>
<th><strong>ta</strong> Tâm Anh Hospital Tâm Anh Clinic</th>
<th><strong>PHÒNG KHÁM ĐA KHOA TÂM ANH QUẬN 7</strong></th>
<th>Mã số: BM03_TA5.TTBYT. QT.04</th>
</tr>
</thead>
<tbody>
<tr>
<td></td>
<td><strong>BIÊN BẢN HOÀN THÀNH CÔNG TÁC HUẤN LUYỆN, ĐÀO TẠO, HƯỚNG DẪN SỬ DỤNG</strong></td>
<td>Lần phát hành: 01 Ngày hiệu lực: <strong>0810112025</strong> Trang : 0/2</td>
</tr>
</tbody>
</table>
<h3>TÌNH TRẠNG TÀI LIỆU</h3>
<table>
<thead>
<tr>
<th>Phiên bản</th>
<th>Ngày hiệu lực</th>
<th>Nội dung cập nhật/ thay đổi</th>
</tr>
</thead>
<tbody>
<tr>
<td>01</td>
<td></td>
<td>Biên soạn lần đầu</td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
</tr>
</tbody>
</table>
<p><strong>Phạm vi áp dụng:</strong> Áp dụng cho tất cả các khoa phòng có Trang thiết bị y tế tại Phòng khám Đa khoa Tâm Anh Quận 7.</p>
<h4>Đối tượng áp dụng:</h4>
<table>
<thead>
<tr>
<th>☑ Tất cả nhân viên</th>
<th>☐ Bác sĩ</th>
<th>☐ Nhân sự vệ sinh</th>
</tr>
</thead>
<tbody>
<tr>
<td>☐ Điều dưỡng</td>
<td>☐ Dược sĩ</td>
<td>☐ Nhân sự nhà giặt</td>
</tr>
<tr>
<td>☐ Hộ sinh</td>
<td>☐ Chuyên viên phôi học</td>
<td>☐ Nhân sự tiếp liệu thanh trùng</td>
</tr>
<tr>
<td>☐ Thư ký y khoa</td>
<td>☐ Chăm sóc khách hàng</td>
<td>☐ Nhân sự hồ sơ bảo hiểm</td>
</tr>
<tr>
<td>☐ Kỹ thuật y</td>
<td>☐ Hỗ trợ chăm sóc</td>
<td>☐ Nhân sự dịch vụ dinh dưỡng</td>
</tr>
<tr>
<td>☐ Kỹ thuật viên chăm sóc da</td>
<td>☐ Bảo vệ</td>
<td>☐ Nhân sự kế toán</td>
</tr>
<tr>
<td>☑ Khác: Phòng Trang Thiết Bị Y Tế</td>
<td></td>
<td></td>
</tr>
</tbody>
</table>
<h3>TỪ KHÓA (HASHTAG):</h3>
<p>Bien ban, huyen luyen, dao tao, huong dan su dung</p>
<table>
<thead>
<tr>
<th><strong>ta</strong> Tâm Anh Hospital Tâm Anh Clinic</th>
<th>PHÒNG KHÁM ĐA KHOA TÂM ANH QUẬN 7</th>
<th>Mã số: BM03_TA5.TTBYT. QT.04 Lần phát hành: 01 Ngày hiệu lực: 0810112025 Trang : 1/2</th>
</tr>
</thead>
<tbody>
<tr>
<td></td>
<td><strong>BIÊN BẢN HOÀN THÀNH CÔNG TÁC HUẤN LUYỆN, ĐÀO TẠO, HƯỚNG DẪN SỬ DỤNG</strong></td>
<td></td>
</tr>
</tbody>
</table>
<h1><strong>CỘNG HOÀ XÃ HỘI CHỦ NGHĨA VIỆT NAM</strong></h1>
<p><strong>Độc lập - Tự do - Hạnh phúc</strong></p>
<p>TP.HCM, ngày ... tháng ... năm 20...</p>
<h1>**BIÊN BẢN HOÀN THÀNH CÔNG TÁC</h1>
<p>HUẤN LUYỆN, ĐÀO TẠO, HƯỚNG DẪN SỬ DỤNG**</p>
<p><strong>Địa điểm lắp đặt:</strong> Khoa ...- Phòng khám Đa khoa Tâm Anh Quận 7</p>
<p><strong>Địa chỉ:</strong> CC Sunrise City, 25 Nguyễn Hữu Thọ, Phường Tân Hưng, Quận 7, TP.HCM</p>
<h1><strong>1. Thiết bị/Hệ thống thiết bị được đào tạo:</strong></h1>
<table>
<thead>
<tr>
<th>TT</th>
<th>Danh mục hàng hóa</th>
<th>Đơn vị tính</th>
<th>Số lượng</th>
<th>Ký mã hiệu/ Nhãn mác sản phẩm</th>
<th>Xuất xứ máy chính</th>
</tr>
</thead>
<tbody>
<tr>
<td>1</td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td>2</td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td>3</td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
</tbody>
</table>
<h1><strong>2. Thời gian đào tạo:</strong></h1>
<p><strong>Bắt đầu:</strong> ... giờ ... phút, ngày ... tháng ... năm 202...</p>
<p><strong>Kết thúc:</strong> ... giờ ... phút, ngày ... tháng ... năm 202...</p>
<p><strong>Địa điểm:</strong> Phòng khám Đa khoa Tâm Anh Quận 7.</p>
<h1><strong>3. Đánh giá công việc đào tạo đã thực hiện:</strong></h1>
<h1><strong>a. Về tài liệu cung cấp:</strong></h1>
<table>
<thead>
<tr>
<th>TT</th>
<th>Nội dung</th>
<th>Đánh giá</th>
<th></th>
<th>Ghi chú</th>
</tr>
</thead>
<tbody>
<tr>
<td></td>
<td></td>
<td>Có</td>
<td>Không có</td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
</tbody>
</table>
<h1><strong>b. Về nội dung yêu cầu:</strong></h1>
<table>
<thead>
<tr>
<th><strong>ta</strong> Tâm Anh Hospital Tâm Anh Clinic</th>
<th>PHÒNG KHÁM ĐA KHOA TÂM ANH QUẬN 7</th>
<th>Mã số: BM03_TA5.TTBYT.QT.04 Lần phát hành: 01</th>
</tr>
</thead>
<tbody>
<tr>
<td></td>
<td><strong>BIÊN BẢN HOÀN THÀNH CÔNG TÁC HUẤN LUYỆN, ĐÀO TẠO, HƯỚNG DẪN SỬ DỤNG</strong></td>
<td>Ngày hiệu lực: 08/01/2025 Trang : 2/2</td>
</tr>
</tbody>
</table>
<table>
<thead>
<tr>
<th>TT</th>
<th>Nội dung</th>
<th>Đánh giá (Đạt/Không đạt)</th>
<th>Ghi chú</th>
</tr>
</thead>
<tbody>
<tr>
<td>1</td>
<td>Hiểu biết về công dụng, công năng của trang thiết bị:</td>
<td>Đạt</td>
<td></td>
</tr>
<tr>
<td>2</td>
<td>Thực hiện vận hành thành thạo trang thiết bị theo đúng quy trình hướng dẫn của nhà sản xuất:</td>
<td>Đạt</td>
<td></td>
</tr>
</tbody>
</table>
<p><strong>C. Các ý kiến khác:</strong></p>
<p>...<br/>
...<br/>
...</p>
<p><strong>4. Kết luận</strong></p>
<ul>
<li>Các thiết bị trên đủ điều kiện để đưa vào triển khai thực hiện các bước tiếp theo.</li>
</ul>
<p><strong>5. Danh sách tham gia đào tạo:</strong></p>
<table>
<thead>
<tr>
<th>TT</th>
<th>Tên người sử dụng</th>
<th>Khoa/Phòng</th>
<th>Ký xác nhận</th>
</tr>
</thead>
<tbody>
<tr>
<td>1</td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td>2</td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td>3</td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td>4</td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td>5</td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td>6</td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td>7</td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td>8</td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td>9</td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td>10</td>
<td></td>
<td></td>
<td></td>
</tr>
</tbody>
</table>
<p><strong>6. Xác nhận của đại diện các thành phần trực tiếp tham gia nghiệm thu công tác huấn luyện, đào tạo, hướng dẫn sử dụng:</strong></p>
<p><strong>ĐẠI DIỆN BÊN SỬ DỤNG</strong></p>
<p><strong>ĐẠI DIỆN BÊN HƯỚNG DẪN SỬ DỤNG</strong></p>
<table>
<thead>
<tr>
<th><strong>TP Tâm Anh Hospital Tâm Anh Clinic</strong></th>
<th><strong>PHÒNG KHÁM ĐA KHOA TÂM ANH QUẬN 7</strong></th>
<th>Mã số: BM04_TA5.TTBYT.QT.04 Lần phát hành: 01</th>
</tr>
</thead>
<tbody>
<tr>
<td></td>
<td><strong>BIÊN BẢN GIAO NHẬN THIẾT BỊ</strong></td>
<td>Ngày hiệu lực: 0810112025 Trang : 0/1</td>
</tr>
</tbody>
</table>
<h3>TÌNH TRẠNG TÀI LIỆU</h3>
<table>
<thead>
<tr>
<th>Phiên bản</th>
<th>Ngày hiệu lực</th>
<th>Nội dung cập nhật/ thay đổi</th>
</tr>
</thead>
<tbody>
<tr>
<td>01</td>
<td>0810112025</td>
<td>Biên soạn lần đầu</td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
</tr>
</tbody>
</table>
<p><strong>Phạm vi áp dụng:</strong> tất cả các khoa phòng có Trang thiết bị y tế tại Phòng khám Đa khoa Tâm Anh Quận 7</p>
<h3>Đối tượng áp dụng:</h3>
<table>
<thead>
<tr>
<th>☑ Tất cả nhân viên</th>
<th>☐ Bác sĩ</th>
<th>☐ Nhân sự vệ sinh</th>
</tr>
</thead>
<tbody>
<tr>
<td>☐ Điều dưỡng</td>
<td>☐ Dược sĩ</td>
<td>☐ Nhân sự nhà giặt</td>
</tr>
<tr>
<td>☐ Hộ sinh</td>
<td>☐ Chuyên viên phôi học</td>
<td>☐ Nhân sự tiếp liệu thanh trùng</td>
</tr>
<tr>
<td>☐ Thư ký y khoa</td>
<td>☐ Chăm sóc khách hàng</td>
<td>☐ Nhân sự hồ sơ bảo hiểm</td>
</tr>
<tr>
<td>☐ Kỹ thuật y</td>
<td>☐ Hỗ trợ chăm sóc</td>
<td>☐ Nhân sự dịch vụ dinh dưỡng</td>
</tr>
<tr>
<td>☐ Kỹ thuật viên chăm sóc da</td>
<td>☐ Bảo vệ</td>
<td>☐ Nhân sự kế toán</td>
</tr>
<tr>
<td>☑ Khác: Phòng Trang thiết bị y tế</td>
<td></td>
<td></td>
</tr>
</tbody>
</table>
<h3>TỪ KHÓA (HASHTAG):</h3>
<p>Bien ban, giao nhan, thiet bi</p>
<p>Tp.HCM, ngày ... tháng ... năm 202..</p>
<table>
<thead>
<tr>
<th><strong>ta</strong> Tầm Anh Hospital Tâm Anh Clinic</th>
<th><strong>PHÒNG KHÁM ĐA KHOA TÂM ANH QUẬN 7</strong></th>
<th>Mã số: BM04_TA5.TTBYT. QT.04 Lần phát hành: 01 Ngày hiệu lực: <strong>0810112025</strong> Trang : 1/1</th>
</tr>
</thead>
<tbody>
<tr>
<td></td>
<td><strong>BIÊN BẢN GIAO NHẬN THIẾT BỊ</strong></td>
<td></td>
</tr>
</tbody>
</table>
<p>BÊN GIAO:</p>
<ol>
<li>... Đại diện: ...</li>
<li>... Đại diện: ...</li>
</ol>
<p>BÊN NHẬN:</p>
<ol>
<li>... Đại diện: ...</li>
<li>... Đại diện: ...</li>
</ol>
<p>NỘI DUNG</p>
<p>Theo HĐ số:</p>
<table>
<thead>
<tr>
<th>STT</th>
<th>Tên Thiết Bị</th>
<th>ĐVT</th>
<th>Số lượng</th>
<th>Ghi chú</th>
</tr>
</thead>
<tbody>
<tr>
<td>01</td>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
</tbody>
</table>
<p>ĐƠN VỊ GIAO</p>
<p>ĐƠN VỊ NHẬN</p>
<table>
<thead>
<tr>
<th></th>
<th><strong>PHÒNG KHÁM ĐA KHOA TÂM ANH QUẬN 7</strong></th>
<th>Mã số: BM05_TA5.TTBYT.QT.04 Lần phát hành: 01 Ngày hiệu lực: 0810112025 Trang : 0/2</th>
</tr>
</thead>
<tbody>
<tr>
<td></td>
<td><strong>SỐ LÝ LỊCH THIẾT BỊ</strong></td>
<td></td>
</tr>
</tbody>
</table>
<h3>TÌNH TRẠNG TÀI LIỆU</h3>
<table>
<thead>
<tr>
<th>Phiên bản</th>
<th>Ngày hiệu lực</th>
<th>Nội dung cập nhật/ thay đổi</th>
</tr>
</thead>
<tbody>
<tr>
<td>01</td>
<td>0810112025</td>
<td>Biên soạn lần đầu</td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
</tr>
</tbody>
</table>
<p><strong>Phạm vi áp dụng:</strong> tất cả các khoa phòng có Trang thiết bị y tế tại Phòng khám Đa khoa Tâm Anh Quận 7</p>
<h3>Đối tượng áp dụng:</h3>
<table>
<thead>
<tr>
<th>☑ Tất cả nhân viên</th>
<th>☐ Bác sĩ</th>
<th>☐ Nhân sự vệ sinh</th>
</tr>
</thead>
<tbody>
<tr>
<td>☐ Điều dưỡng</td>
<td>☐ Dược sĩ</td>
<td>☐ Nhân sự nhà giặt</td>
</tr>
<tr>
<td>☐ Hộ sinh</td>
<td>☐ Chuyên viên phôi học</td>
<td>☐ Nhân sự tiếp liệu thanh trùng</td>
</tr>
<tr>
<td>☐ Thư ký y khoa</td>
<td>☐ Chăm sóc khách hàng</td>
<td>☐ Nhân sự hồ sơ bảo hiểm</td>
</tr>
<tr>
<td>☐ Kỹ thuật y</td>
<td>☐ Hỗ trợ chăm sóc</td>
<td>☐ Nhân sự dịch vụ dinh dưỡng</td>
</tr>
<tr>
<td>☐ Kỹ thuật viên chăm sóc da</td>
<td>☐ Bảo vệ</td>
<td>☐ Nhân sự kế toán</td>
</tr>
<tr>
<td>☑ Khác: Phòng Trang Thiết Bị Y Tế</td>
<td></td>
<td></td>
</tr>
</tbody>
</table>
<h3>TỪ KHÓA (HASHTAG):</h3>
<p>Ly lich, thiet bi</p>
<p><strong>ta</strong> Tâm Anh Hospital<br/>
Tâm Anh Clinic</p>
<p><strong>PHÒNG KHÁM ĐA KHOA TÂM ANH QUẬN 7</strong></p>
<h1><strong>SỐ LÝ LỊCH THIẾT BỊ</strong></h1>
<p>Mã số: BM05_TA5.TTBYT.QT.04<br/>
Lần phát hành: 01<br/>
Ngày hiệu lực: 0810112025<br/>
Trang : 1/2</p>
<p><strong>SỞ TẾ TR. HỒ CHÍ MINH</strong><br/>
<strong>PHÒNG KHÁM ĐA KHOA TÂM ANH QUẬN 7</strong></p>
<p><strong>SỐ LÝ LỊCH THIẾT BỊ</strong></p>
<p>Tên thiết bị: ...</p>
<p>Model: ...</p>
<p>Serial Number: ...</p>
<p>Hàng/Nước sản xuất: ...</p>
<p>Khoa sử dụng: ...</p>
<p>Vị trí lắp đặt: ...</p>
<p>Thời gian ĐVSD: ...</p>
<p>Mã tài sản: ...</p>
<p><strong>5</strong><br/>
<strong>ĐIỀA TRỊ KHÁC BIỆT</strong><br/>
<strong>CỦA HỆ THỐNG BỐNH VIỆN ĐA KHOA TÂM ANH</strong></p>
<ul>
<li>Chuyên gia bảo mật - Bảo vệ giao lệnh - chiếm</li>
<li>Trung tâm tư vấn đại học - nhất</li>
<li>Hiệu quả điều trị cao - Thành tựu nội bộ</li>
<li>Quy trình toàn diện - Khoa học - Chuyên nghiệp</li>
<li>Định vị cao cấp - Chi phí hợp lý</li>
</ul>
<p><strong>HÀ NỘI</strong></p>
<p>XIII Hoàng Như Tiến<br/>
P. Bồ Đề, 5 Long Bình, TP Hà Nội<br/>
Hotline: 1800 8824</p>
<p><strong>TÀI HỌC</strong></p>
<p>XII Phố Quang<br/>
P.3, 5, Tam Bình, TP Hồ Chí Minh<br/>
Hotline: 0587 103 8789</p>
<p>Website: tamanhhospital.vn<br/>
Fanyagih: binhventamanh</p>
<p><strong>ta</strong> SỐ LÝ LỊCH THIẾT BỊ Y TẾ <strong>ta</strong> SỐ LÝ LỊCH THIẾT BỊ Y TẾ</p>
<p><strong>QUY ĐỊNH AN TOÀN</strong></p>
<p>Mỗi khoa phòng phải có một người phụ trách chung về công tác quản lý máy trong toàn Khoa. Mỗi máy có một người chịu trách nhiệm bảo quản và theo dõi sử dụng: Vận hành, ghi sổ sách, lau chùi, tra dầu mỡ.</p>
<p>Máy phải được vận hành đúng theo hướng dẫn của chuyên môn: về các mặt quy trình thao tác, chế độ điện (diện thế, công suất,...) chu kỳ tra dầu mỡ; việc chống ẩm mốc; nơi đặt máy; tránh va chạm; khô ráo; thoáng sạch v.v..</p>
<p>Mỗi máy phải có một quyển "Số lý lịch thiết bị". Mỗi khi cần sửa chữa đưa số này cho người sửa chữa xem, sau đó làm những gì. Kết quả như thế nào ghi tiếp vào phần sửa chữa.</p>
<p>Khi máy hỏng không tự tiện tháo dỡ, phải viết phiếu báo cho phòng TTB của bệnh viện đến xem.</p>
<p>Ngày...tháng...năm 20...<br/>
Phòng Trang thiết bị y tế</p>
<table>
<thead>
<tr>
<th>PHỤ KIỆN KÈM THEO</th>
<th></th>
<th></th>
<th></th>
<th></th>
</tr>
</thead>
<tbody>
<tr>
<td>Đổi</td>
<td>Định quyển</td>
<td>Mã số</td>
<td>Thông</td>
<td>Khóa</td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
</tbody>
</table>
<p>Ngày ... tháng ... Năm 20...<br/>
Người giao máy<br/>
Người nhận máy<br/>
![LOGO](Ta Tâm Anh Hospital Tâm Anh Clinic)</p>
<p>PHÒNG KHÁM ĐA KHOA TÂM ANH QUẬN 7</p>
<p>Mã số: BM05_TA5.TTBYT.QT.04</p>
<p>Lần phát hành: 01</p>
<p>Ngày hiệu lực: 0810112025</p>
<p>Trang : 2/2</p>
<h1>SỔ LÝ LỊCH THIẾT BỊ Y TẾ</h1>
<p>SỔ LÝ LỊCH THIẾT BỊ Y TẾ</p>
<p>SỔ LÝ LỊCH THIẾT BỊ Y TẾ</p>
<h1>KIỂM TRA - BẢO DƯỠNG ĐỊNH KỲ SỬA CHỮA</h1>
<table>
<thead>
<tr>
<th>Ngày Tháng - năm</th>
<th>Nội dung Định kiến và kết quả</th>
<th>Nguyên thảo kiến</th>
<th>Nguyên tắc hành</th>
</tr>
</thead>
<tbody>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
</tbody>
</table>
<h1>KIỂM TRA - BẢO DƯỠNG ĐỊNH KỲ SỬA CHỮA</h1>
<table>
<thead>
<tr>
<th>Ngày Tháng - năm</th>
<th>Nội dung Định kiến và kết quả</th>
<th>Nguyên thảo kiến</th>
<th>Nguyên tắc hành</th>
</tr>
</thead>
<tbody>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
</tbody>
</table>
<p>SỔ LÝ LỊCH THIẾT BỊ Y TẾ</p>
<p>SỔ LÝ LỊCH THIẾT BỊ Y TẾ</p>
<h1>KIỂM TRA - BẢO DƯỠNG ĐỊNH KỲ SỬA CHỮA</h1>
<table>
<thead>
<tr>
<th>Ngày Tháng - năm</th>
<th>Nội dung Định kiến và kết quả</th>
<th>Nguyên thảo kiến</th>
<th>Nguyên tắc hành</th>
</tr>
</thead>
<tbody>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
</tbody>
</table>
<h1>NỘI QUY SỬ DỤNG MÁY</h1>
<ol>
<li>Người sử dụng máy:</li>
</ol>
<ul>
<li>Phải là người được đào tạo, am hiểu về máy, nắm vững quy định an toàn, thông thạo quy trình vận hành và được Giám đốc Bệnh viện cho phép sử dụng.</li>
<li>Cấm tùy tiện sử dụng máy khi chưa được phân công.</li>
</ul>
<ol start="2">
<li>Kiểm tra nguồn điện và dây nối đất:</li>
</ol>
<ul>
<li>Kiểm tra nguồn điện và dây đất.</li>
<li>Kiểm tra sự đồng bộ.</li>
<li>Kiểm tra tình trạng an toàn và độ ổn định của máy.</li>
<li>Cấm sử dụng máy trong những trường hợp máy chạy không ổn định, không đảm bảo độ tin cậy để chẩn đoán và điều trị bệnh.</li>
</ul>
<ol start="3">
<li>Trong khi máy đang hoạt động:</li>
</ol>
<ul>
<li>Thường xuyên theo dõi tình trạng hoạt động của máy.</li>
<li>Kịp thời ngắt điện, kịp thời xử lý, đảm bảo an toàn cho người và máy khi có sự cố kỹ thuật bất thường.</li>
<li>Báo cáo ngày những tự có bất thường cho bác sĩ trường khoa và Phòng thiết bị y tế.</li>
<li>Cấm cho máy hoạt động khi không có người trông coi hoặc nhờ người khác trông coi giúp.</li>
</ul>
<ol start="4">
<li>Sau khi cho máy chạy:</li>
</ol>
<ul>
<li>Vệ sinh lau chùi máy, súc rửa, khử trùng các phụ kiện theo đúng chế độ quy định.</li>
<li>Để máy nơi khô ráo, thoáng mát, không có các hóa chất ăn mòn gây hại cho máy.</li>
</ul>
<ol start="5">
<li>Ghi chép đầy đủ, rõ ràng:</li>
</ol>
<ul>
<li>Tình trạng hoạt động của máy.</li>
<li>Nội dung kiểm tra và bảo dưỡng.</li>
<li>Lĩnh kiện thay thế và kết quả sửa chữa.</li>
</ul>
</div>
</article>
<article class="doc" data-group="TA5.TTBYT.QT.04" data-id="bm01-ta5.ttbyt.qt.04-bm01-ta5.ttbyt.qt.04-bi-n-b-n-b-n-giao-v-l-p" data-search="| **ta** Tâm Anh Hospital Tâm Anh Clinic | **PHÒNG KHÁM ĐA KHOA TÂM ANH QUẬN 7** | Mã số: BM01_TA5.TTBYT.QT.04 Lần phát hành: 01 Ngày hiệu lực: 08/01/2025 Trang : 0/2 | | --- | --- | --- | | | **BIÊN BẢN BÀN GIAO VÀ LẮP ĐẶT THIẾT BỊ** | | ### TÌNH TRẠNG TÀI LIỆU | Phiên bản | Ngày hiệu lực | Nội dung cập nhật/ thay đổi | | --- | --- | --- | | 01 | 08/01/2025 | Biên soạn lần đầu | | | | | **Phạm vi áp dụng:** Áp dụng cho tất cả các khoa phòng có Trang thiết bị y tế tại Phòng khám Đa khoa Tâm Anh Quận 7 **Đối tượng áp dụng:** | ☐ Tất cả nhân viên | ☐ Bác sĩ | ☐ Nhân sự vệ sinh | | --- | --- | --- | | ☐ Điều dưỡng | ☐ Dược sĩ | ☐ Nhân sự nhà giặt | | ☐ Hộ sinh | ☐ Chuyên viên phôi học | ☐ Nhân sự tiếp liệu thanh trùng | | ☐ Thư ký y khoa | ☐ Chăm sóc khách hàng | ☐ Nhân sự hồ sơ bảo hiểm | | ☐ Kỹ thuật y | ☐ Hỗ trợ chăm sóc | ☐ Nhân sự dịch vụ dinh dưỡng | | ☐ Kỹ thuật viên chăm sóc da | ☐ Bảo vệ | ☐ Nhân sự kế toán | | ☑ Khác: Nhân viên TTBYT | | | ### TỪ KHÓA (HASHTAG): Bien ban, ban giao, lap dat, thiet bi | **ta** Tâm Anh Hospital Tâm Anh Clinic | PHÒNG KHÁM ĐA KHOA TÂM ANH QUẬN 7 | Mã số: BM01_TA5.TTBYT.QT.04 Lần phát hành: 01 Ngày hiệu lực: 0810112025 Trang : 1/2 | | --- | --- | --- | | | **BIÊN BẢN BÀN GIAO VÀ LẮP ĐẶT THIẾT BỊ** | | ## BIÊN BẢN BÀN GIAO VÀ LẮP ĐẶT THIẾT BỊ Căn cứ vào Hợp đồng số: ... ký ngày ... tháng ... năm ... giữa CN Công ty Cổ phần - Phòng khám Đa Khoa Tâm Anh Quận 7 và Công ty ... Hôm nay, ngày ... tháng ... năm ..., tại Phòng khám Đa Khoa Tâm Anh Quận 7, chúng tôi gồm: **BÊN MUA (BÊN A): PHÒNG KHÁM ĐA KHOA TÂM ANH QUẬN 7 – CN CTY CỔ PHẦN** **BỆNH VIỆN ĐA KHOA TÂM ANH TP. HỒ CHÍ MINH** Địa chỉ : CC Sunrise City, 25 Nguyễn Hữu Thọ, Phường Tân Hưng, Quận 7, TP.HCM Điện thoại : Tài khoản số : 216966889999 tại ngân hàng Quân Đội – Sở giao dịch 2 Mã số thuế : 0304360759 **Đại diện Bên nhận:** - Ông/Bà: _________________ Chức vụ: _________________ - Ông/Bà: _________________ Chức vụ: _________________ - Ông/Bà: _________________ Chức vụ: _______" id="doc-bm01-ta5.ttbyt.qt.04-bm01-ta5.ttbyt.qt.04-bi-n-b-n-b-n-giao-v-l-p">
<header class="doc-head">
<div class="doc-meta">
<span class="chip chip-bm">Biểu mẫu</span>
<code>BM01_TA5.TTBYT.QT.04</code>
</div>
<h3>Biên bản bàn giao và lắp đặt thiết bị</h3>
<p class="doc-file">BM01_TA5.TTBYT.QT.04_Biên bản bàn giao và lắp đặt thiết bị.md</p>
</header>
<div class="md">
<table>
<thead>
<tr>
<th><strong>ta</strong> Tâm Anh Hospital Tâm Anh Clinic</th>
<th><strong>PHÒNG KHÁM ĐA KHOA TÂM ANH QUẬN 7</strong></th>
<th>Mã số: BM01_TA5.TTBYT.QT.04 Lần phát hành: 01 Ngày hiệu lực: 08/01/2025 Trang : 0/2</th>
</tr>
</thead>
<tbody>
<tr>
<td></td>
<td><strong>BIÊN BẢN BÀN GIAO VÀ LẮP ĐẶT THIẾT BỊ</strong></td>
<td></td>
</tr>
</tbody>
</table>
<h3>TÌNH TRẠNG TÀI LIỆU</h3>
<table>
<thead>
<tr>
<th>Phiên bản</th>
<th>Ngày hiệu lực</th>
<th>Nội dung cập nhật/ thay đổi</th>
</tr>
</thead>
<tbody>
<tr>
<td>01</td>
<td>08/01/2025</td>
<td>Biên soạn lần đầu</td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
</tr>
</tbody>
</table>
<p><strong>Phạm vi áp dụng:</strong> Áp dụng cho tất cả các khoa phòng có Trang thiết bị y tế tại Phòng khám Đa khoa Tâm Anh Quận 7</p>
<p><strong>Đối tượng áp dụng:</strong></p>
<table>
<thead>
<tr>
<th>☐ Tất cả nhân viên</th>
<th>☐ Bác sĩ</th>
<th>☐ Nhân sự vệ sinh</th>
</tr>
</thead>
<tbody>
<tr>
<td>☐ Điều dưỡng</td>
<td>☐ Dược sĩ</td>
<td>☐ Nhân sự nhà giặt</td>
</tr>
<tr>
<td>☐ Hộ sinh</td>
<td>☐ Chuyên viên phôi học</td>
<td>☐ Nhân sự tiếp liệu thanh trùng</td>
</tr>
<tr>
<td>☐ Thư ký y khoa</td>
<td>☐ Chăm sóc khách hàng</td>
<td>☐ Nhân sự hồ sơ bảo hiểm</td>
</tr>
<tr>
<td>☐ Kỹ thuật y</td>
<td>☐ Hỗ trợ chăm sóc</td>
<td>☐ Nhân sự dịch vụ dinh dưỡng</td>
</tr>
<tr>
<td>☐ Kỹ thuật viên chăm sóc da</td>
<td>☐ Bảo vệ</td>
<td>☐ Nhân sự kế toán</td>
</tr>
<tr>
<td>☑ Khác: Nhân viên TTBYT</td>
<td></td>
<td></td>
</tr>
</tbody>
</table>
<h3>TỪ KHÓA (HASHTAG):</h3>
<p>Bien ban, ban giao, lap dat, thiet bi</p>
<table>
<thead>
<tr>
<th><strong>ta</strong> Tâm Anh Hospital Tâm Anh Clinic</th>
<th>PHÒNG KHÁM ĐA KHOA TÂM ANH QUẬN 7</th>
<th>Mã số: BM01_TA5.TTBYT.QT.04 Lần phát hành: 01 Ngày hiệu lực: 0810112025 Trang : 1/2</th>
</tr>
</thead>
<tbody>
<tr>
<td></td>
<td><strong>BIÊN BẢN BÀN GIAO VÀ LẮP ĐẶT THIẾT BỊ</strong></td>
<td></td>
</tr>
</tbody>
</table>
<h2>BIÊN BẢN BÀN GIAO VÀ LẮP ĐẶT THIẾT BỊ</h2>
<p>Căn cứ vào Hợp đồng số: ... ký ngày ... tháng ... năm ... giữa CN Công ty Cổ phần - Phòng khám Đa Khoa Tâm Anh Quận 7 và Công ty ...</p>
<p>Hôm nay, ngày ... tháng ... năm ..., tại Phòng khám Đa Khoa Tâm Anh Quận 7, chúng tôi gồm:</p>
<p><strong>BÊN MUA (BÊN A): PHÒNG KHÁM ĐA KHOA TÂM ANH QUẬN 7 - CN CTY CỔ PHẦN</strong></p>
<p><strong>BỆNH VIỆN ĐA KHOA TÂM ANH TP. HỒ CHÍ MINH</strong></p>
<p>Địa chỉ : CC Sunrise City, 25 Nguyễn Hữu Thọ, Phường Tân Hưng, Quận 7, TP.HCM</p>
<p>Điện thoại :</p>
<p>Tài khoản số : 216966889999 tại ngân hàng Quân Đội - Sở giao dịch 2</p>
<p>Mã số thuế : 0304360759</p>
<p><strong>Đại diện Bên nhận:</strong></p>
<ul>
<li>Ông/Bà: _________________ Chức vụ: _________________</li>
<li>Ông/Bà: _________________ Chức vụ: _________________</li>
<li>Ông/Bà: _________________ Chức vụ: _________________</li>
</ul>
<p><strong>BÊN GIAO (BÊN B):</strong></p>
<ul>
<li>Địa chỉ: _________________</li>
<li>Điện thoại: _________________</li>
<li>Tài khoản: _________________</li>
</ul>
<p><strong>Đại diện Bên giao:</strong></p>
<ul>
<li>Ông/Bà: _________________ Chức vụ: _________________</li>
<li>Ông/Bà: _________________ Chức vụ: _________________</li>
</ul>
<p>Cùng nhau tiến hành giao nhận, lắp đặt hàng hóa, thiết bị y tế theo hợp đồng số: ..., ký ngày ... tháng ... năm ..., giữa CN Công ty Cổ phần - Phòng khám Đa Khoa Tâm Anh Quận 7 và Công ty ..., tại Khoa ... theo danh mục như sau:</p>
<table>
<thead>
<tr>
<th><strong>ta</strong> Tâm Anh Hospital Tâm Anh Clinic</th>
<th><strong>PHÒNG KHÁM ĐA KHOA TÂM ANH QUẬN 7</strong></th>
<th>Mã số: BM01_TA5.TTBYT.QT.04 Lần phát hành: 01 Ngày hiệu lực: <strong>01/01/2025</strong> Trang : 2/2</th>
</tr>
</thead>
<tbody>
<tr>
<td></td>
<td><strong>BIÊN BẢN BÀN GIAO VÀ LẮP ĐẶT THIẾT BỊ</strong></td>
<td></td>
</tr>
</tbody>
</table>
<table>
<thead>
<tr>
<th>STT</th>
<th>Danh mục thiết bị</th>
<th>ĐVT</th>
<th>Số lượng</th>
<th>Model/ Hãng sản xuất</th>
<th>Năm sản xuất</th>
<th>Nước sản xuất</th>
<th>Số Seri</th>
</tr>
</thead>
<tbody>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
</tbody>
</table>
<p>Danh mục các tài liệu kèm theo:</p>
<ul>
<li>Chứng nhận xuất xứ (CO), Số: ..., ngày ... tháng ... năm 20... kèm bản dịch công chứng.</li>
<li>Chứng nhận chất lượng (CQ), Số: ..., ngày ... tháng ... năm 20... kèm bản dịch công chứng.</li>
<li>Packing list, Số: ..., ngày ... tháng ... năm 20...</li>
<li>BL/Airway Bill, Tờ khai hải quan (xóa giá) và các tài liệu liên quan khác được thể hiện trong Hợp đồng mua bán Số: ..., ký ngày ... tháng ... năm 20...</li>
</ul>
<p><strong>Kết luận:</strong></p>
<p>Bên B đã bàn giao, lắp đặt và hướng dẫn sử dụng cho bên A toàn bộ thiết bị tại đơn vị sử dụng. Hàng hóa mới 100%, đủ số lượng và đúng chủng loại với hợp đồng, cùng giấy tờ liên quan như trên.</p>
<p>Biên bản này được lập thành 06 (sáu) bản có giá trị pháp lý như nhau, Công ty ... giữ 02 (hai) bản, Phòng khám đa khoa Tâm Anh Quận 7 - Chi nhánh công ty cổ phần bệnh viện đa khoa Tâm Anh TP. Hồ Chí Minh giữ 04 (bốn) bản.</p>
<p><strong>ĐẠI DIỆN BÊN NHẬN</strong></p>
<p><strong>ĐẠI DIỆN BÊN GIAO</strong></p>
</div>
</article>
<article class="doc" data-group="TA5.TTBYT.QT.04" data-id="bm02-ta5.ttbyt.qt.04-bm02-ta5.ttbyt.qt.04-bi-n-b-n-nghi-m-thu-thi-t-b" data-search="| **ta** Tâm Anh Hospital Tâm Anh Clinic | PHÒNG KHÁM ĐA KHOA TÂM ANH QUẬN 7 | Mã số: BM02_TA5.TTBYT.QT.04 Lần phát hành: 01 | | --- | --- | --- | | | **BIÊN BẢN NGHIỆM THU** **THIẾT BỊ ĐƯA VÀO SỬ DỤNG** | Ngày hiệu lực: 0810112025 Trang : 0/3 | ### TÌNH TRẠNG TÀI LIỆU | Phiên bản | Ngày hiệu lực | Nội dung cập nhật/ thay đổi | | --- | --- | --- | | 01 | 0810112025 | Biên soạn lần đầu | | | | | **Phạm vi áp dụng:** Áp dụng cho tất cả các khoa phòng có Trang thiết bị y tế tại Phòng khám Đa khoa Tâm Anh Quận 7 ### Đối tượng áp dụng: | ☐ Tất cả nhân viên | ☐ Bác sĩ | ☐ Nhân sự vệ sinh | | --- | --- | --- | | ☐ Điều dưỡng | ☐ Dược sĩ | ☐ Nhân sự nhà giặt | | ☐ Hộ sinh | ☐ Chuyên viên phôi học | ☐ Nhân sự tiếp liệu thanh trùng | | ☐ Thư ký y khoa | ☐ Chăm sóc khách hàng | ☐ Nhân sự hồ sơ bảo hiểm | | ☐ Kỹ thuật y | ☐ Hỗ trợ chăm sóc | ☐ Nhân sự dịch vụ dinh dưỡng | | ☐ Kỹ thuật viên chăm sóc da | ☐ Bảo vệ | ☐ Nhân sự kế toán | | ☑ Khác: Phòng Trang Thiết Bị Y Tế | | | ### TỪ KHÓA (HASHTAG): Bien ban, nghiem thu, thiet bi, su dung | | PHÒNG KHÁM ĐA KHOA TÂM ANH QUẬN 7 | Mã số: BM02_TA5.TTBYT.QT.04 | | --- | --- | --- | | | **BIÊN BẢN NGHIỆM THU THIẾT BỊ ĐƯA VÀO SỬ DỤNG** | Lần phát hành: 01 Ngày hiệu lực: 0810112025 Trang : 1/3 | CỘNG HÒA XÃ HỘI CHỦ NGHĨA VIỆT NAM Độc lập - Tự do - Hạnh Phúc ## BIÊN BẢN NGHIỆM THU THIẾT BỊ ĐƯA VÀO SỬ DỤNG Căn cứ vào Hợp đồng số: ... ký ngày ... tháng ... năm ... giữa CN Công ty Cổ phần – Phòng khám Đa khoa Tâm Anh Quận 7 và Công ty ... Căn cứ biên bản bàn giao và lắp đặt thiết bị, ký ngày ... tháng ... năm ... Hôm nay, ngày ... tháng ... năm ..., tại Phòng khám Đa khoa Tâm Anh Quận 7, chúng tôi gồm: **BÊN MUA (BÊN A): PHÒNG KHÁM ĐA KHOA TÂM ANH QUẬN 7 – CN CTY CỔ PHẦN BỆNH VIỆN ĐA KHOA TÂM ANH TP. HỒ CHÍ MINH** Địa chỉ : CC Sunrise City, 25 Nguyễn Hữu Thọ, Phường Tân Hưng, Quận 7, TP.HCM Điện thoại : Tài khoản số : 216966889999 tại ngân hàng Quân Đội – Sở giao dịch 2 Mã số thuế : 0304360759 **Đại diện Bên nhận:** | - Bà: Ngô Thị Ngọc Hoa " id="doc-bm02-ta5.ttbyt.qt.04-bm02-ta5.ttbyt.qt.04-bi-n-b-n-nghi-m-thu-thi-t-b">
<header class="doc-head">
<div class="doc-meta">
<span class="chip chip-bm">Biểu mẫu</span>
<code>BM02_TA5.TTBYT.QT.04</code>
</div>
<h3>Biên bản nghiệm thu thiết bị đưa vào sử dụng</h3>
<p class="doc-file">BM02_TA5.TTBYT.QT.04_Biên bản nghiệm thu thiết bị đưa vào sử dụng.md</p>
</header>
<div class="md">
<table>
<thead>
<tr>
<th><strong>ta</strong> Tâm Anh Hospital Tâm Anh Clinic</th>
<th>PHÒNG KHÁM ĐA KHOA TÂM ANH QUẬN 7</th>
<th>Mã số: BM02_TA5.TTBYT.QT.04 Lần phát hành: 01</th>
</tr>
</thead>
<tbody>
<tr>
<td></td>
<td><strong>BIÊN BẢN NGHIỆM THU</strong> <strong>THIẾT BỊ ĐƯA VÀO SỬ DỤNG</strong></td>
<td>Ngày hiệu lực: 0810112025 Trang : 0/3</td>
</tr>
</tbody>
</table>
<h3>TÌNH TRẠNG TÀI LIỆU</h3>
<table>
<thead>
<tr>
<th>Phiên bản</th>
<th>Ngày hiệu lực</th>
<th>Nội dung cập nhật/ thay đổi</th>
</tr>
</thead>
<tbody>
<tr>
<td>01</td>
<td>0810112025</td>
<td>Biên soạn lần đầu</td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
</tr>
</tbody>
</table>
<p><strong>Phạm vi áp dụng:</strong> Áp dụng cho tất cả các khoa phòng có Trang thiết bị y tế tại Phòng khám Đa khoa Tâm Anh Quận 7</p>
<h3>Đối tượng áp dụng:</h3>
<table>
<thead>
<tr>
<th>☐ Tất cả nhân viên</th>
<th>☐ Bác sĩ</th>
<th>☐ Nhân sự vệ sinh</th>
</tr>
</thead>
<tbody>
<tr>
<td>☐ Điều dưỡng</td>
<td>☐ Dược sĩ</td>
<td>☐ Nhân sự nhà giặt</td>
</tr>
<tr>
<td>☐ Hộ sinh</td>
<td>☐ Chuyên viên phôi học</td>
<td>☐ Nhân sự tiếp liệu thanh trùng</td>
</tr>
<tr>
<td>☐ Thư ký y khoa</td>
<td>☐ Chăm sóc khách hàng</td>
<td>☐ Nhân sự hồ sơ bảo hiểm</td>
</tr>
<tr>
<td>☐ Kỹ thuật y</td>
<td>☐ Hỗ trợ chăm sóc</td>
<td>☐ Nhân sự dịch vụ dinh dưỡng</td>
</tr>
<tr>
<td>☐ Kỹ thuật viên chăm sóc da</td>
<td>☐ Bảo vệ</td>
<td>☐ Nhân sự kế toán</td>
</tr>
<tr>
<td>☑ Khác: Phòng Trang Thiết Bị Y Tế</td>
<td></td>
<td></td>
</tr>
</tbody>
</table>
<h3>TỪ KHÓA (HASHTAG):</h3>
<p>Bien ban, nghiem thu, thiet bi, su dung</p>
<table>
<thead>
<tr>
<th></th>
<th>PHÒNG KHÁM ĐA KHOA TÂM ANH QUẬN 7</th>
<th>Mã số: BM02_TA5.TTBYT.QT.04</th>
</tr>
</thead>
<tbody>
<tr>
<td></td>
<td><strong>BIÊN BẢN NGHIỆM THU THIẾT BỊ ĐƯA VÀO SỬ DỤNG</strong></td>
<td>Lần phát hành: 01 Ngày hiệu lực: 0810112025 Trang : 1/3</td>
</tr>
</tbody>
</table>
<p>CỘNG HÒA XÃ HỘI CHỦ NGHĨA VIỆT NAM</p>
<p>Độc lập - Tự do - Hạnh Phúc</p>
<h2>BIÊN BẢN NGHIỆM THU THIẾT BỊ ĐƯA VÀO SỬ DỤNG</h2>
<p>Căn cứ vào Hợp đồng số: ... ký ngày ... tháng ... năm ... giữa CN Công ty Cổ phần - Phòng khám Đa khoa Tâm Anh Quận 7 và Công ty ...</p>
<p>Căn cứ biên bản bàn giao và lắp đặt thiết bị, ký ngày ... tháng ... năm ...</p>
<p>Hôm nay, ngày ... tháng ... năm ..., tại Phòng khám Đa khoa Tâm Anh Quận 7, chúng tôi gồm:</p>
<p><strong>BÊN MUA (BÊN A): PHÒNG KHÁM ĐA KHOA TÂM ANH QUẬN 7 - CN CTY CỔ PHẦN BỆNH VIỆN ĐA KHOA TÂM ANH TP. HỒ CHÍ MINH</strong></p>
<p>Địa chỉ : CC Sunrise City, 25 Nguyễn Hữu Thọ, Phường Tân Hưng, Quận 7, TP.HCM</p>
<p>Điện thoại :</p>
<p>Tài khoản số : 216966889999 tại ngân hàng Quân Đội - Sở giao dịch 2</p>
<p>Mã số thuế : 0304360759</p>
<p><strong>Đại diện Bên nhận:</strong></p>
<table>
<thead>
<tr>
<th>- Bà: Ngô Thị Ngọc Hoa</th>
<th>Chức vụ: Phó Tổng Giám Đốc</th>
</tr>
</thead>
<tbody>
<tr>
<td>- Ông/Bà: ...</td>
<td>Chức vụ: ...</td>
</tr>
<tr>
<td>- Ông/Bà: ...</td>
<td>Chức vụ: ...</td>
</tr>
<tr>
<td>- Ông/Bà: ...</td>
<td>Chức vụ: ...</td>
</tr>
</tbody>
</table>
<p><strong>BÊN GIAO (BÊN B):</strong></p>
<p>Địa chỉ:</p>
<p>Điện thoại:</p>
<p>Tài khoản:</p>
<p><strong>Đại diện Bên giao:</strong></p>
<ul>
<li>
<p>Ông/Bà: ... Chức vụ: ...</p>
</li>
<li>
<p>Ông/Bà: ... Chức vụ: ...</p>
</li>
</ul>
<p>Tiến hành giao nhận, nghiệm thu thiết bị theo theo danh mục sau:</p>
<p><strong>1. Danh mục thiết bị bàn giao nghiệm thu:</strong></p>
<table>
<thead>
<tr>
<th>STT</th>
<th>Danh mục thiết bị</th>
<th>ĐVT</th>
<th>Số lượng</th>
<th>Model/ Hãng sản xuất</th>
<th>Năm sản xuất</th>
<th>Nước sản xuất</th>
<th>Số Seri</th>
</tr>
</thead>
<tbody>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td><strong>ta</strong> Tâm Anh Hospital Tâm Anh Clinic</td>
<td><strong>PHÒNG KHÁM ĐA KHOA TÂM ANH QUẬN 7</strong></td>
<td>Mã số: BM02_TA5.TTBYT.QT.04</td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td>---</td>
<td>---</td>
<td>---</td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td><strong>BIÊN BẢN NGHIỆM THU</strong> <strong>THIẾT BỊ ĐƯA VÀO SỬ DỤNG</strong></td>
<td>Lần phát hành: 01 Ngày hiệu lực: <strong>08/01/2025</strong> Trang : 2/3</td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
</tbody>
</table>
<p><strong>2. Tài liệu căn cứ nghiệm thu gồm các tài liệu kèm theo:</strong></p>
<p>2.1 Hợp đồng số: ... ký ngày ... tháng ... năm ... giữa Phòng khám đa khoa Tâm Anh Quận 7 - Chi nhánh công ty cổ phần bệnh viện đa khoa Tâm Anh TP. Hồ Chí Minh và Công ty ...</p>
<p>2.2 Danh mục các tài liệu kèm theo:</p>
<ul>
<li>Chứng nhận xuất xứ (CO), Số: ..., ngày ... tháng ... năm 20... kèm bản dịch công chứng.</li>
<li>Chứng nhận chất lượng (CQ), Số: ..., ngày ... tháng ... năm 20... kèm bản dịch công chứng.</li>
<li>Packing list, Số: ..., ngày ... tháng ... năm 20...</li>
<li>BL/Airway Bill, Tờ khai hải quan (xóa giá) và các tài liệu liên quan khác được thể hiện trong Hợp đồng mua bán Số: ..., ký ngày ... tháng ... năm 20...</li>
<li>Biên bản bàn giao thiết bị, cấu hình kỹ thuật, các tài liệu theo nội dung hợp đồng.</li>
<li>Biên bản lắp đặt, đào tạo, hướng dẫn sử dụng thiết bị cho người sử dụng.</li>
</ul>
<p><strong>3. Đánh giá công việc, tình trạng của thiết bị được nghiệm thu</strong></p>
<ul>
<li>Bên B đã bàn giao cho Bên A danh mục thiết bị thuộc Hợp đồng số: ..., ký ngày ... tháng ... năm 20... Thiết bị mới 100%, đúng chủng loại, đủ số lượng, mã hiệu, xuất xứ, năm sản xuất phù hợp với tài liệu kèm theo, cấu hình kỹ thuật đúng với hợp đồng đã ký, giữa Phòng khám đa khoa Tâm Anh Quận 7 - Chi nhánh công ty cổ phần bệnh viện đa khoa Tâm Anh TP. Hồ Chí Minh và Công ty ...</li>
<li>Sau khi bàn giao thiết bị, từ ngày ... tháng ... đến ngày ... tháng ... năm 20..., dưới sự giám sát của Phòng TTBYT, Khoa/ Phòng (sử dụng), các thiết bị đã được lắp đặt tại Khoa: ... và đồng thời tiến hành chạy thử, hướng dẫn sử dụng cho người trực tiếp sử dụng, nắm bắt được cơ bản cách vận hành thiết bị đúng quy trình, quy định, xử lý một số tình huống trong quá trình vận hành thiết bị.</li>
<li>Bên B cam kết tiếp tục hỗ trợ kỹ thuật cho bên A trong quá trình sử dụng khi có yêu cầu.</li>
<li>Bên B cam kết bảo hành ... tháng cho các lỗi của nhà sản xuất kể từ ngày ký Biên bản nghiệm thu đưa thiết bị vào sử dụng.</li>
<li>Đến nay thiết bị đã hoạt động tốt, đáp ứng đủ các yêu cầu của chuyên môn.</li>
</ul>
<p><strong>4. Kết luận:</strong></p>
<ul>
<li>
<p>Thiết bị y tế do Hãng ... sản xuất, mới 100%, đúng chủng loại, đủ số lượng, mã hiệu, xuất xứ, năm sản xuất 20... phù hợp với các tài liệu kèm theo, cấu hình kỹ thuật đúng với Hợp đồng số: ..., ký ngày ... tháng ... năm 20..., giữa Phòng khám đa khoa Tâm Anh Quận 7 - Chi nhánh công ty cổ phần bệnh viện đa khoa Tâm Anh TP. Hồ Chí Minh và Công ty ...<br/>
|  <strong>ta</strong> Tâm Anh Hospital Tâm Anh Clinic | <strong>PHÒNG KHÁM ĐA KHOA TÂM ANH QUẬN 7</strong> | Mã số: BM02_TA5.TTBYT.QT.04 Lần phát hành: 01  |<br/>
| --- | --- | --- |<br/>
|   |  <strong>BIÊN BẢN NGHIỆM THU THIẾT BỊ ĐƯA VÀO SỬ DỤNG</strong> | Ngày hiệu lực: 08/01/2025 Trang : 3/3  |</p>
</li>
<li>
<p>Hai Bên thống nhất nghiệm thu đưa thiết bị vào sử dụng phục vụ chuyên môn.</p>
</li>
<li>
<p>Thiết bị được bảo hành ... tháng do các lỗi của nhà sản xuất kể từ ngày ký Biên bản nghiệm thu đưa thiết bị vào sử dụng.</p>
</li>
<li>
<p>Biên bản này được thông qua ngay tại buổi nghiệm thu thiết bị đưa vào sử dụng và được lập thành 06 (sáu) bản có giá trị pháp lý như nhau, Phòng khám đa khoa Tâm Anh Quận 7 - Chi nhánh công ty cổ phần bệnh viện đa khoa Tâm Anh TP. Hồ Chí Minh giữ 04 (bốn) bản, Công ty ... giữ 02 (hai) bản.</p>
</li>
</ul>
<p><strong>ĐẠI DIỆN BÊN A</strong></p>
<p><strong>ĐẠI DIỆN BÊN B</strong></p>
</div>
</article>
<article class="doc" data-group="TA5.TTBYT.QT.04" data-id="bm03-ta5.ttbyt.qt.04-bm03-ta5.ttbyt.qt.04-bi-n-b-n-ho-n-th-nh-c-ng-t" data-search="| **ta** Tâm Anh Hospital Tâm Anh Clinic | **PHÒNG KHÁM ĐA KHOA TÂM ANH QUẬN 7** | Mã số: BM03_TA5.TTBYT. QT.04 | | --- | --- | --- | | | **BIÊN BẢN HOÀN THÀNH CÔNG TÁC HUẤN LUYỆN, ĐÀO TẠO, HƯỚNG DẪN SỬ DỤNG** | Lần phát hành: 01 Ngày hiệu lực: **0810112025** Trang : 0/2 | ### TÌNH TRẠNG TÀI LIỆU | Phiên bản | Ngày hiệu lực | Nội dung cập nhật/ thay đổi | | --- | --- | --- | | 01 | | Biên soạn lần đầu | | | | | **Phạm vi áp dụng:** Áp dụng cho tất cả các khoa phòng có Trang thiết bị y tế tại Phòng khám Đa khoa Tâm Anh Quận 7. #### Đối tượng áp dụng: | ☑ Tất cả nhân viên | ☐ Bác sĩ | ☐ Nhân sự vệ sinh | | --- | --- | --- | | ☐ Điều dưỡng | ☐ Dược sĩ | ☐ Nhân sự nhà giặt | | ☐ Hộ sinh | ☐ Chuyên viên phôi học | ☐ Nhân sự tiếp liệu thanh trùng | | ☐ Thư ký y khoa | ☐ Chăm sóc khách hàng | ☐ Nhân sự hồ sơ bảo hiểm | | ☐ Kỹ thuật y | ☐ Hỗ trợ chăm sóc | ☐ Nhân sự dịch vụ dinh dưỡng | | ☐ Kỹ thuật viên chăm sóc da | ☐ Bảo vệ | ☐ Nhân sự kế toán | | ☑ Khác: Phòng Trang Thiết Bị Y Tế | | | ### TỪ KHÓA (HASHTAG): Bien ban, huyen luyen, dao tao, huong dan su dung | **ta** Tâm Anh Hospital Tâm Anh Clinic | PHÒNG KHÁM ĐA KHOA TÂM ANH QUẬN 7 | Mã số: BM03_TA5.TTBYT. QT.04 Lần phát hành: 01 Ngày hiệu lực: 0810112025 Trang : 1/2 | | --- | --- | --- | | | **BIÊN BẢN HOÀN THÀNH CÔNG TÁC HUẤN LUYỆN, ĐÀO TẠO, HƯỚNG DẪN SỬ DỤNG** | | # **CỘNG HOÀ XÃ HỘI CHỦ NGHĨA VIỆT NAM** **Độc lập - Tự do - Hạnh phúc** TP.HCM, ngày ... tháng ... năm 20... # **BIÊN BẢN HOÀN THÀNH CÔNG TÁC HUẤN LUYỆN, ĐÀO TẠO, HƯỚNG DẪN SỬ DỤNG** **Địa điểm lắp đặt:** Khoa ...- Phòng khám Đa khoa Tâm Anh Quận 7 **Địa chỉ:** CC Sunrise City, 25 Nguyễn Hữu Thọ, Phường Tân Hưng, Quận 7, TP.HCM # **1. Thiết bị/Hệ thống thiết bị được đào tạo:** | TT | Danh mục hàng hóa | Đơn vị tính | Số lượng | Ký mã hiệu/ Nhãn mác sản phẩm | Xuất xứ máy chính | | --- | --- | --- | --- | --- | --- | | 1 | | | | | | | 2 | | | | | | | 3 | | | | | | # **2. Thời gian đào tạo:** **Bắt đầu:** ... giờ ... phút, ngày ... tháng ... năm 202... **Kế" id="doc-bm03-ta5.ttbyt.qt.04-bm03-ta5.ttbyt.qt.04-bi-n-b-n-ho-n-th-nh-c-ng-t">
<header class="doc-head">
<div class="doc-meta">
<span class="chip chip-bm">Biểu mẫu</span>
<code>BM03_TA5.TTBYT.QT.04</code>
</div>
<h3>Biên bản hoàn thành công tác huấn luyện, đào tạo, hướng dẫn sử dụng</h3>
<p class="doc-file">BM03_TA5.TTBYT.QT.04_Biên bản hoàn thành công tác huấn luyện, đào tạo, hướng dẫn sử dụng.md</p>
</header>
<div class="md">
<table>
<thead>
<tr>
<th><strong>ta</strong> Tâm Anh Hospital Tâm Anh Clinic</th>
<th><strong>PHÒNG KHÁM ĐA KHOA TÂM ANH QUẬN 7</strong></th>
<th>Mã số: BM03_TA5.TTBYT. QT.04</th>
</tr>
</thead>
<tbody>
<tr>
<td></td>
<td><strong>BIÊN BẢN HOÀN THÀNH CÔNG TÁC HUẤN LUYỆN, ĐÀO TẠO, HƯỚNG DẪN SỬ DỤNG</strong></td>
<td>Lần phát hành: 01 Ngày hiệu lực: <strong>0810112025</strong> Trang : 0/2</td>
</tr>
</tbody>
</table>
<h3>TÌNH TRẠNG TÀI LIỆU</h3>
<table>
<thead>
<tr>
<th>Phiên bản</th>
<th>Ngày hiệu lực</th>
<th>Nội dung cập nhật/ thay đổi</th>
</tr>
</thead>
<tbody>
<tr>
<td>01</td>
<td></td>
<td>Biên soạn lần đầu</td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
</tr>
</tbody>
</table>
<p><strong>Phạm vi áp dụng:</strong> Áp dụng cho tất cả các khoa phòng có Trang thiết bị y tế tại Phòng khám Đa khoa Tâm Anh Quận 7.</p>
<h4>Đối tượng áp dụng:</h4>
<table>
<thead>
<tr>
<th>☑ Tất cả nhân viên</th>
<th>☐ Bác sĩ</th>
<th>☐ Nhân sự vệ sinh</th>
</tr>
</thead>
<tbody>
<tr>
<td>☐ Điều dưỡng</td>
<td>☐ Dược sĩ</td>
<td>☐ Nhân sự nhà giặt</td>
</tr>
<tr>
<td>☐ Hộ sinh</td>
<td>☐ Chuyên viên phôi học</td>
<td>☐ Nhân sự tiếp liệu thanh trùng</td>
</tr>
<tr>
<td>☐ Thư ký y khoa</td>
<td>☐ Chăm sóc khách hàng</td>
<td>☐ Nhân sự hồ sơ bảo hiểm</td>
</tr>
<tr>
<td>☐ Kỹ thuật y</td>
<td>☐ Hỗ trợ chăm sóc</td>
<td>☐ Nhân sự dịch vụ dinh dưỡng</td>
</tr>
<tr>
<td>☐ Kỹ thuật viên chăm sóc da</td>
<td>☐ Bảo vệ</td>
<td>☐ Nhân sự kế toán</td>
</tr>
<tr>
<td>☑ Khác: Phòng Trang Thiết Bị Y Tế</td>
<td></td>
<td></td>
</tr>
</tbody>
</table>
<h3>TỪ KHÓA (HASHTAG):</h3>
<p>Bien ban, huyen luyen, dao tao, huong dan su dung</p>
<table>
<thead>
<tr>
<th><strong>ta</strong> Tâm Anh Hospital Tâm Anh Clinic</th>
<th>PHÒNG KHÁM ĐA KHOA TÂM ANH QUẬN 7</th>
<th>Mã số: BM03_TA5.TTBYT. QT.04 Lần phát hành: 01 Ngày hiệu lực: 0810112025 Trang : 1/2</th>
</tr>
</thead>
<tbody>
<tr>
<td></td>
<td><strong>BIÊN BẢN HOÀN THÀNH CÔNG TÁC HUẤN LUYỆN, ĐÀO TẠO, HƯỚNG DẪN SỬ DỤNG</strong></td>
<td></td>
</tr>
</tbody>
</table>
<h1><strong>CỘNG HOÀ XÃ HỘI CHỦ NGHĨA VIỆT NAM</strong></h1>
<p><strong>Độc lập - Tự do - Hạnh phúc</strong></p>
<p>TP.HCM, ngày ... tháng ... năm 20...</p>
<h1>**BIÊN BẢN HOÀN THÀNH CÔNG TÁC</h1>
<p>HUẤN LUYỆN, ĐÀO TẠO, HƯỚNG DẪN SỬ DỤNG**</p>
<p><strong>Địa điểm lắp đặt:</strong> Khoa ...- Phòng khám Đa khoa Tâm Anh Quận 7</p>
<p><strong>Địa chỉ:</strong> CC Sunrise City, 25 Nguyễn Hữu Thọ, Phường Tân Hưng, Quận 7, TP.HCM</p>
<h1><strong>1. Thiết bị/Hệ thống thiết bị được đào tạo:</strong></h1>
<table>
<thead>
<tr>
<th>TT</th>
<th>Danh mục hàng hóa</th>
<th>Đơn vị tính</th>
<th>Số lượng</th>
<th>Ký mã hiệu/ Nhãn mác sản phẩm</th>
<th>Xuất xứ máy chính</th>
</tr>
</thead>
<tbody>
<tr>
<td>1</td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td>2</td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td>3</td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
</tbody>
</table>
<h1><strong>2. Thời gian đào tạo:</strong></h1>
<p><strong>Bắt đầu:</strong> ... giờ ... phút, ngày ... tháng ... năm 202...</p>
<p><strong>Kết thúc:</strong> ... giờ ... phút, ngày ... tháng ... năm 202...</p>
<p><strong>Địa điểm:</strong> Phòng khám Đa khoa Tâm Anh Quận 7.</p>
<h1><strong>3. Đánh giá công việc đào tạo đã thực hiện:</strong></h1>
<h1><strong>a. Về tài liệu cung cấp:</strong></h1>
<table>
<thead>
<tr>
<th>TT</th>
<th>Nội dung</th>
<th>Đánh giá</th>
<th></th>
<th>Ghi chú</th>
</tr>
</thead>
<tbody>
<tr>
<td></td>
<td></td>
<td>Có</td>
<td>Không có</td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
</tbody>
</table>
<h1><strong>b. Về nội dung yêu cầu:</strong></h1>
<table>
<thead>
<tr>
<th><strong>ta</strong> Tâm Anh Hospital Tâm Anh Clinic</th>
<th>PHÒNG KHÁM ĐA KHOA TÂM ANH QUẬN 7</th>
<th>Mã số: BM03_TA5.TTBYT.QT.04 Lần phát hành: 01</th>
</tr>
</thead>
<tbody>
<tr>
<td></td>
<td><strong>BIÊN BẢN HOÀN THÀNH CÔNG TÁC HUẤN LUYỆN, ĐÀO TẠO, HƯỚNG DẪN SỬ DỤNG</strong></td>
<td>Ngày hiệu lực: 08/01/2025 Trang : 2/2</td>
</tr>
</tbody>
</table>
<table>
<thead>
<tr>
<th>TT</th>
<th>Nội dung</th>
<th>Đánh giá (Đạt/Không đạt)</th>
<th>Ghi chú</th>
</tr>
</thead>
<tbody>
<tr>
<td>1</td>
<td>Hiểu biết về công dụng, công năng của trang thiết bị:</td>
<td>Đạt</td>
<td></td>
</tr>
<tr>
<td>2</td>
<td>Thực hiện vận hành thành thạo trang thiết bị theo đúng quy trình hướng dẫn của nhà sản xuất:</td>
<td>Đạt</td>
<td></td>
</tr>
</tbody>
</table>
<p><strong>C. Các ý kiến khác:</strong></p>
<p>...<br/>
...<br/>
...</p>
<p><strong>4. Kết luận</strong></p>
<ul>
<li>Các thiết bị trên đủ điều kiện để đưa vào triển khai thực hiện các bước tiếp theo.</li>
</ul>
<p><strong>5. Danh sách tham gia đào tạo:</strong></p>
<table>
<thead>
<tr>
<th>TT</th>
<th>Tên người sử dụng</th>
<th>Khoa/Phòng</th>
<th>Ký xác nhận</th>
</tr>
</thead>
<tbody>
<tr>
<td>1</td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td>2</td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td>3</td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td>4</td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td>5</td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td>6</td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td>7</td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td>8</td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td>9</td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td>10</td>
<td></td>
<td></td>
<td></td>
</tr>
</tbody>
</table>
<p><strong>6. Xác nhận của đại diện các thành phần trực tiếp tham gia nghiệm thu công tác huấn luyện, đào tạo, hướng dẫn sử dụng:</strong></p>
<p><strong>ĐẠI DIỆN BÊN SỬ DỤNG</strong></p>
<p><strong>ĐẠI DIỆN BÊN HƯỚNG DẪN SỬ DỤNG</strong></p>
</div>
</article>
<article class="doc" data-group="TA5.TTBYT.QT.04" data-id="bm04-ta5.ttbyt.qt.04-bm04-ta5.ttbyt.qt.04-bi-n-b-n-giao-nh-n-thi-t-b" data-search="| **TP Tâm Anh Hospital Tâm Anh Clinic** | **PHÒNG KHÁM ĐA KHOA TÂM ANH QUẬN 7** | Mã số: BM04_TA5.TTBYT.QT.04 Lần phát hành: 01 | | --- | --- | --- | | | **BIÊN BẢN GIAO NHẬN THIẾT BỊ** | Ngày hiệu lực: 0810112025 Trang : 0/1 | ### TÌNH TRẠNG TÀI LIỆU | Phiên bản | Ngày hiệu lực | Nội dung cập nhật/ thay đổi | | --- | --- | --- | | 01 | 0810112025 | Biên soạn lần đầu | | | | | **Phạm vi áp dụng:** tất cả các khoa phòng có Trang thiết bị y tế tại Phòng khám Đa khoa Tâm Anh Quận 7 ### Đối tượng áp dụng: | ☑ Tất cả nhân viên | ☐ Bác sĩ | ☐ Nhân sự vệ sinh | | --- | --- | --- | | ☐ Điều dưỡng | ☐ Dược sĩ | ☐ Nhân sự nhà giặt | | ☐ Hộ sinh | ☐ Chuyên viên phôi học | ☐ Nhân sự tiếp liệu thanh trùng | | ☐ Thư ký y khoa | ☐ Chăm sóc khách hàng | ☐ Nhân sự hồ sơ bảo hiểm | | ☐ Kỹ thuật y | ☐ Hỗ trợ chăm sóc | ☐ Nhân sự dịch vụ dinh dưỡng | | ☐ Kỹ thuật viên chăm sóc da | ☐ Bảo vệ | ☐ Nhân sự kế toán | | ☑ Khác: Phòng Trang thiết bị y tế | | | ### TỪ KHÓA (HASHTAG): Bien ban, giao nhan, thiet bi Tp.HCM, ngày ... tháng ... năm 202.. | **ta** Tầm Anh Hospital Tâm Anh Clinic | **PHÒNG KHÁM ĐA KHOA TÂM ANH QUẬN 7** | Mã số: BM04_TA5.TTBYT. QT.04 Lần phát hành: 01 Ngày hiệu lực: **0810112025** Trang : 1/1 | | --- | --- | --- | | | **BIÊN BẢN GIAO NHẬN THIẾT BỊ** | | BÊN GIAO: 1. ... Đại diện: ... 2. ... Đại diện: ... BÊN NHẬN: 1. ... Đại diện: ... 2. ... Đại diện: ... NỘI DUNG Theo HĐ số: | STT | Tên Thiết Bị | ĐVT | Số lượng | Ghi chú | | --- | --- | --- | --- | --- | | 01 | | | | | | | | | | | | | | | | | | | | | | | | | | | | | | | | | | | | | | | | | | | | | | | | | | | | | ĐƠN VỊ GIAO ĐƠN VỊ NHẬN " id="doc-bm04-ta5.ttbyt.qt.04-bm04-ta5.ttbyt.qt.04-bi-n-b-n-giao-nh-n-thi-t-b">
<header class="doc-head">
<div class="doc-meta">
<span class="chip chip-bm">Biểu mẫu</span>
<code>BM04_TA5.TTBYT.QT.04</code>
</div>
<h3>Biên bản giao nhận thiết bị</h3>
<p class="doc-file">BM04_TA5.TTBYT.QT.04_Biên bản giao nhận thiết bị.md</p>
</header>
<div class="md">
<table>
<thead>
<tr>
<th><strong>TP Tâm Anh Hospital Tâm Anh Clinic</strong></th>
<th><strong>PHÒNG KHÁM ĐA KHOA TÂM ANH QUẬN 7</strong></th>
<th>Mã số: BM04_TA5.TTBYT.QT.04 Lần phát hành: 01</th>
</tr>
</thead>
<tbody>
<tr>
<td></td>
<td><strong>BIÊN BẢN GIAO NHẬN THIẾT BỊ</strong></td>
<td>Ngày hiệu lực: 0810112025 Trang : 0/1</td>
</tr>
</tbody>
</table>
<h3>TÌNH TRẠNG TÀI LIỆU</h3>
<table>
<thead>
<tr>
<th>Phiên bản</th>
<th>Ngày hiệu lực</th>
<th>Nội dung cập nhật/ thay đổi</th>
</tr>
</thead>
<tbody>
<tr>
<td>01</td>
<td>0810112025</td>
<td>Biên soạn lần đầu</td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
</tr>
</tbody>
</table>
<p><strong>Phạm vi áp dụng:</strong> tất cả các khoa phòng có Trang thiết bị y tế tại Phòng khám Đa khoa Tâm Anh Quận 7</p>
<h3>Đối tượng áp dụng:</h3>
<table>
<thead>
<tr>
<th>☑ Tất cả nhân viên</th>
<th>☐ Bác sĩ</th>
<th>☐ Nhân sự vệ sinh</th>
</tr>
</thead>
<tbody>
<tr>
<td>☐ Điều dưỡng</td>
<td>☐ Dược sĩ</td>
<td>☐ Nhân sự nhà giặt</td>
</tr>
<tr>
<td>☐ Hộ sinh</td>
<td>☐ Chuyên viên phôi học</td>
<td>☐ Nhân sự tiếp liệu thanh trùng</td>
</tr>
<tr>
<td>☐ Thư ký y khoa</td>
<td>☐ Chăm sóc khách hàng</td>
<td>☐ Nhân sự hồ sơ bảo hiểm</td>
</tr>
<tr>
<td>☐ Kỹ thuật y</td>
<td>☐ Hỗ trợ chăm sóc</td>
<td>☐ Nhân sự dịch vụ dinh dưỡng</td>
</tr>
<tr>
<td>☐ Kỹ thuật viên chăm sóc da</td>
<td>☐ Bảo vệ</td>
<td>☐ Nhân sự kế toán</td>
</tr>
<tr>
<td>☑ Khác: Phòng Trang thiết bị y tế</td>
<td></td>
<td></td>
</tr>
</tbody>
</table>
<h3>TỪ KHÓA (HASHTAG):</h3>
<p>Bien ban, giao nhan, thiet bi</p>
<p>Tp.HCM, ngày ... tháng ... năm 202..</p>
<table>
<thead>
<tr>
<th><strong>ta</strong> Tầm Anh Hospital Tâm Anh Clinic</th>
<th><strong>PHÒNG KHÁM ĐA KHOA TÂM ANH QUẬN 7</strong></th>
<th>Mã số: BM04_TA5.TTBYT. QT.04 Lần phát hành: 01 Ngày hiệu lực: <strong>0810112025</strong> Trang : 1/1</th>
</tr>
</thead>
<tbody>
<tr>
<td></td>
<td><strong>BIÊN BẢN GIAO NHẬN THIẾT BỊ</strong></td>
<td></td>
</tr>
</tbody>
</table>
<p>BÊN GIAO:</p>
<ol>
<li>... Đại diện: ...</li>
<li>... Đại diện: ...</li>
</ol>
<p>BÊN NHẬN:</p>
<ol>
<li>... Đại diện: ...</li>
<li>... Đại diện: ...</li>
</ol>
<p>NỘI DUNG</p>
<p>Theo HĐ số:</p>
<table>
<thead>
<tr>
<th>STT</th>
<th>Tên Thiết Bị</th>
<th>ĐVT</th>
<th>Số lượng</th>
<th>Ghi chú</th>
</tr>
</thead>
<tbody>
<tr>
<td>01</td>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
</tbody>
</table>
<p>ĐƠN VỊ GIAO</p>
<p>ĐƠN VỊ NHẬN</p>
</div>
</article>
<article class="doc" data-group="TA5.TTBYT.QT.04" data-id="bm05-ta5.ttbyt.qt.04-bm05-ta5.ttbyt.qt.04-s-l-l-ch-thi-t-b" data-search="| | **PHÒNG KHÁM ĐA KHOA TÂM ANH QUẬN 7** | Mã số: BM05_TA5.TTBYT.QT.04 Lần phát hành: 01 Ngày hiệu lực: 0810112025 Trang : 0/2 | | --- | --- | --- | | | **SỐ LÝ LỊCH THIẾT BỊ** | | ### TÌNH TRẠNG TÀI LIỆU | Phiên bản | Ngày hiệu lực | Nội dung cập nhật/ thay đổi | | --- | --- | --- | | 01 | 0810112025 | Biên soạn lần đầu | | | | | **Phạm vi áp dụng:** tất cả các khoa phòng có Trang thiết bị y tế tại Phòng khám Đa khoa Tâm Anh Quận 7 ### Đối tượng áp dụng: | ☑ Tất cả nhân viên | ☐ Bác sĩ | ☐ Nhân sự vệ sinh | | --- | --- | --- | | ☐ Điều dưỡng | ☐ Dược sĩ | ☐ Nhân sự nhà giặt | | ☐ Hộ sinh | ☐ Chuyên viên phôi học | ☐ Nhân sự tiếp liệu thanh trùng | | ☐ Thư ký y khoa | ☐ Chăm sóc khách hàng | ☐ Nhân sự hồ sơ bảo hiểm | | ☐ Kỹ thuật y | ☐ Hỗ trợ chăm sóc | ☐ Nhân sự dịch vụ dinh dưỡng | | ☐ Kỹ thuật viên chăm sóc da | ☐ Bảo vệ | ☐ Nhân sự kế toán | | ☑ Khác: Phòng Trang Thiết Bị Y Tế | | | ### TỪ KHÓA (HASHTAG): Ly lich, thiet bi **ta** Tâm Anh Hospital Tâm Anh Clinic **PHÒNG KHÁM ĐA KHOA TÂM ANH QUẬN 7** # **SỐ LÝ LỊCH THIẾT BỊ** Mã số: BM05_TA5.TTBYT.QT.04 Lần phát hành: 01 Ngày hiệu lực: 0810112025 Trang : 1/2 **SỞ TẾ TR. HỒ CHÍ MINH** **PHÒNG KHÁM ĐA KHOA TÂM ANH QUẬN 7** **SỐ LÝ LỊCH THIẾT BỊ** Tên thiết bị: ... Model: ... Serial Number: ... Hàng/Nước sản xuất: ... Khoa sử dụng: ... Vị trí lắp đặt: ... Thời gian ĐVSD: ... Mã tài sản: ... **5** **ĐIỀA TRỊ KHÁC BIỆT** **CỦA HỆ THỐNG BỐNH VIỆN ĐA KHOA TÂM ANH** - Chuyên gia bảo mật - Bảo vệ giao lệnh - chiếm - Trung tâm tư vấn đại học - nhất - Hiệu quả điều trị cao - Thành tựu nội bộ - Quy trình toàn diện - Khoa học - Chuyên nghiệp - Định vị cao cấp - Chi phí hợp lý **HÀ NỘI** XIII Hoàng Như Tiến P. Bồ Đề, 5 Long Bình, TP Hà Nội Hotline: 1800 8824 **TÀI HỌC** XII Phố Quang P.3, 5, Tam Bình, TP Hồ Chí Minh Hotline: 0587 103 8789 Website: tamanhhospital.vn Fanyagih: binhventamanh **ta** SỐ LÝ LỊCH THIẾT BỊ Y TẾ **ta** SỐ LÝ LỊCH THIẾT BỊ Y TẾ **QUY ĐỊNH AN TOÀN** Mỗi khoa phòng phải có một người phụ trách chung về cô" id="doc-bm05-ta5.ttbyt.qt.04-bm05-ta5.ttbyt.qt.04-s-l-l-ch-thi-t-b">
<header class="doc-head">
<div class="doc-meta">
<span class="chip chip-bm">Biểu mẫu</span>
<code>BM05_TA5.TTBYT.QT.04</code>
</div>
<h3>Sổ lý lịch thiết bị</h3>
<p class="doc-file">BM05_TA5.TTBYT.QT.04_Sổ lý lịch thiết bị.md</p>
</header>
<div class="md">
<table>
<thead>
<tr>
<th></th>
<th><strong>PHÒNG KHÁM ĐA KHOA TÂM ANH QUẬN 7</strong></th>
<th>Mã số: BM05_TA5.TTBYT.QT.04 Lần phát hành: 01 Ngày hiệu lực: 0810112025 Trang : 0/2</th>
</tr>
</thead>
<tbody>
<tr>
<td></td>
<td><strong>SỐ LÝ LỊCH THIẾT BỊ</strong></td>
<td></td>
</tr>
</tbody>
</table>
<h3>TÌNH TRẠNG TÀI LIỆU</h3>
<table>
<thead>
<tr>
<th>Phiên bản</th>
<th>Ngày hiệu lực</th>
<th>Nội dung cập nhật/ thay đổi</th>
</tr>
</thead>
<tbody>
<tr>
<td>01</td>
<td>0810112025</td>
<td>Biên soạn lần đầu</td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
</tr>
</tbody>
</table>
<p><strong>Phạm vi áp dụng:</strong> tất cả các khoa phòng có Trang thiết bị y tế tại Phòng khám Đa khoa Tâm Anh Quận 7</p>
<h3>Đối tượng áp dụng:</h3>
<table>
<thead>
<tr>
<th>☑ Tất cả nhân viên</th>
<th>☐ Bác sĩ</th>
<th>☐ Nhân sự vệ sinh</th>
</tr>
</thead>
<tbody>
<tr>
<td>☐ Điều dưỡng</td>
<td>☐ Dược sĩ</td>
<td>☐ Nhân sự nhà giặt</td>
</tr>
<tr>
<td>☐ Hộ sinh</td>
<td>☐ Chuyên viên phôi học</td>
<td>☐ Nhân sự tiếp liệu thanh trùng</td>
</tr>
<tr>
<td>☐ Thư ký y khoa</td>
<td>☐ Chăm sóc khách hàng</td>
<td>☐ Nhân sự hồ sơ bảo hiểm</td>
</tr>
<tr>
<td>☐ Kỹ thuật y</td>
<td>☐ Hỗ trợ chăm sóc</td>
<td>☐ Nhân sự dịch vụ dinh dưỡng</td>
</tr>
<tr>
<td>☐ Kỹ thuật viên chăm sóc da</td>
<td>☐ Bảo vệ</td>
<td>☐ Nhân sự kế toán</td>
</tr>
<tr>
<td>☑ Khác: Phòng Trang Thiết Bị Y Tế</td>
<td></td>
<td></td>
</tr>
</tbody>
</table>
<h3>TỪ KHÓA (HASHTAG):</h3>
<p>Ly lich, thiet bi<br/>
<strong>ta</strong> Tâm Anh Hospital<br/>
Tâm Anh Clinic</p>
<p><strong>PHÒNG KHÁM ĐA KHOA TÂM ANH QUẬN 7</strong></p>
<h1><strong>SỐ LÝ LỊCH THIẾT BỊ</strong></h1>
<p>Mã số: BM05_TA5.TTBYT.QT.04<br/>
Lần phát hành: 01<br/>
Ngày hiệu lực: 0810112025<br/>
Trang : 1/2</p>
<p><strong>SỞ TẾ TR. HỒ CHÍ MINH</strong><br/>
<strong>PHÒNG KHÁM ĐA KHOA TÂM ANH QUẬN 7</strong></p>
<p><strong>SỐ LÝ LỊCH THIẾT BỊ</strong></p>
<p>Tên thiết bị: ...</p>
<p>Model: ...</p>
<p>Serial Number: ...</p>
<p>Hàng/Nước sản xuất: ...</p>
<p>Khoa sử dụng: ...</p>
<p>Vị trí lắp đặt: ...</p>
<p>Thời gian ĐVSD: ...</p>
<p>Mã tài sản: ...</p>
<p><strong>5</strong><br/>
<strong>ĐIỀA TRỊ KHÁC BIỆT</strong><br/>
<strong>CỦA HỆ THỐNG BỐNH VIỆN ĐA KHOA TÂM ANH</strong></p>
<ul>
<li>Chuyên gia bảo mật - Bảo vệ giao lệnh - chiếm</li>
<li>Trung tâm tư vấn đại học - nhất</li>
<li>Hiệu quả điều trị cao - Thành tựu nội bộ</li>
<li>Quy trình toàn diện - Khoa học - Chuyên nghiệp</li>
<li>Định vị cao cấp - Chi phí hợp lý</li>
</ul>
<p><strong>HÀ NỘI</strong></p>
<p>XIII Hoàng Như Tiến<br/>
P. Bồ Đề, 5 Long Bình, TP Hà Nội<br/>
Hotline: 1800 8824</p>
<p><strong>TÀI HỌC</strong></p>
<p>XII Phố Quang<br/>
P.3, 5, Tam Bình, TP Hồ Chí Minh<br/>
Hotline: 0587 103 8789</p>
<p>Website: tamanhhospital.vn<br/>
Fanyagih: binhventamanh</p>
<p><strong>ta</strong> SỐ LÝ LỊCH THIẾT BỊ Y TẾ <strong>ta</strong> SỐ LÝ LỊCH THIẾT BỊ Y TẾ</p>
<p><strong>QUY ĐỊNH AN TOÀN</strong></p>
<p>Mỗi khoa phòng phải có một người phụ trách chung về công tác quản lý máy trong toàn Khoa. Mỗi máy có một người chịu trách nhiệm bảo quản và theo dõi sử dụng: Vận hành, ghi sổ sách, lau chùi, tra dầu mỡ.</p>
<p>Máy phải được vận hành đúng theo hướng dẫn của chuyên môn: về các mặt quy trình thao tác, chế độ điện (diện thế, công suất,...) chu kỳ tra dầu mỡ; việc chống ẩm mốc; nơi đặt máy; tránh va chạm; khô ráo; thoáng sạch v.v..</p>
<p>Mỗi máy phải có một quyển "Số lý lịch thiết bị". Mỗi khi cần sửa chữa đưa số này cho người sửa chữa xem, sau đó làm những gì. Kết quả như thế nào ghi tiếp vào phần sửa chữa.</p>
<p>Khi máy hỏng không tự tiện tháo dỡ, phải viết phiếu báo cho phòng TTB của bệnh viện đến xem.</p>
<p>Ngày...tháng...năm 20...<br/>
Phòng Trang thiết bị y tế</p>
<table>
<thead>
<tr>
<th>PHỤ KIỆN KÈM THEO</th>
<th></th>
<th></th>
<th></th>
<th></th>
</tr>
</thead>
<tbody>
<tr>
<td>Đổi</td>
<td>Định quyển</td>
<td>Mã số</td>
<td>Thông</td>
<td>Khóa</td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
</tbody>
</table>
<p>Ngày ... tháng ... Năm 20...<br/>
Người giao máy<br/>
Người nhận máy<br/>
![LOGO](Ta Tâm Anh Hospital Tâm Anh Clinic)</p>
<p>PHÒNG KHÁM ĐA KHOA TÂM ANH QUẬN 7</p>
<p>Mã số: BM05_TA5.TTBYT.QT.04</p>
<p>Lần phát hành: 01</p>
<p>Ngày hiệu lực: 0810112025</p>
<p>Trang : 2/2</p>
<h1>SỔ LÝ LỊCH THIẾT BỊ Y TẾ</h1>
<p>SỔ LÝ LỊCH THIẾT BỊ Y TẾ</p>
<p>SỔ LÝ LỊCH THIẾT BỊ Y TẾ</p>
<h1>KIỂM TRA - BẢO DƯỠNG ĐỊNH KỲ SỬA CHỮA</h1>
<table>
<thead>
<tr>
<th>Ngày Tháng - năm</th>
<th>Nội dung Định kiến và kết quả</th>
<th>Nguyên thảo kiến</th>
<th>Nguyên tắc hành</th>
</tr>
</thead>
<tbody>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
</tbody>
</table>
<h1>KIỂM TRA - BẢO DƯỠNG ĐỊNH KỲ SỬA CHỮA</h1>
<table>
<thead>
<tr>
<th>Ngày Tháng - năm</th>
<th>Nội dung Định kiến và kết quả</th>
<th>Nguyên thảo kiến</th>
<th>Nguyên tắc hành</th>
</tr>
</thead>
<tbody>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
</tbody>
</table>
<p>SỔ LÝ LỊCH THIẾT BỊ Y TẾ</p>
<p>SỔ LÝ LỊCH THIẾT BỊ Y TẾ</p>
<h1>KIỂM TRA - BẢO DƯỠNG ĐỊNH KỲ SỬA CHỮA</h1>
<table>
<thead>
<tr>
<th>Ngày Tháng - năm</th>
<th>Nội dung Định kiến và kết quả</th>
<th>Nguyên thảo kiến</th>
<th>Nguyên tắc hành</th>
</tr>
</thead>
<tbody>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
</tbody>
</table>
<h1>NỘI QUY SỬ DỤNG MÁY</h1>
<ol>
<li>Người sử dụng máy:</li>
</ol>
<ul>
<li>Phải là người được đào tạo, am hiểu về máy, nắm vững quy định an toàn, thông thạo quy trình vận hành và được Giám đốc Bệnh viện cho phép sử dụng.</li>
<li>Cấm tùy tiện sử dụng máy khi chưa được phân công.</li>
</ul>
<ol start="2">
<li>Kiểm tra nguồn điện và dây nối đất:</li>
</ol>
<ul>
<li>Kiểm tra nguồn điện và dây đất.</li>
<li>Kiểm tra sự đồng bộ.</li>
<li>Kiểm tra tình trạng an toàn và độ ổn định của máy.</li>
<li>Cấm sử dụng máy trong những trường hợp máy chạy không ổn định, không đảm bảo độ tin cậy để chẩn đoán và điều trị bệnh.</li>
</ul>
<ol start="3">
<li>Trong khi máy đang hoạt động:</li>
</ol>
<ul>
<li>Thường xuyên theo dõi tình trạng hoạt động của máy.</li>
<li>Kịp thời ngắt điện, kịp thời xử lý, đảm bảo an toàn cho người và máy khi có sự cố kỹ thuật bất thường.</li>
<li>Báo cáo ngày những tự có bất thường cho bác sĩ trường khoa và Phòng thiết bị y tế.</li>
<li>Cấm cho máy hoạt động khi không có người trông coi hoặc nhờ người khác trông coi giúp.</li>
</ul>
<ol start="4">
<li>Sau khi cho máy chạy:</li>
</ol>
<ul>
<li>Vệ sinh lau chùi máy, súc rửa, khử trùng các phụ kiện theo đúng chế độ quy định.</li>
<li>Để máy nơi khô ráo, thoáng mát, không có các hóa chất ăn mòn gây hại cho máy.</li>
</ul>
<ol start="5">
<li>Ghi chép đầy đủ, rõ ràng:</li>
</ol>
<ul>
<li>Tình trạng hoạt động của máy.</li>
<li>Nội dung kiểm tra và bảo dưỡng.</li>
<li>Lĩnh kiện thay thế và kết quả sửa chữa.</li>
</ul>
</div>
</article></section>
<section class="block" data-group="TA5.TTBYT.QT.05" id="group-TA5.TTBYT.QT.05">
<header class="block-head">
<p class="block-code">TA5.TTBYT.QT.05</p>
<h2>Vận hành, bảo quản trang thiết bị y tế</h2>
<p class="block-desc">Vận hành và bảo quản TTBYT trong sử dụng</p>
</header>
<article class="doc" data-group="TA5.TTBYT.QT.05" data-id="ta5.ttbyt.qt.05-ta5.ttbyt.qt.05-quy-tr-nh-v-n-h-nh-b-o-qu-n-tra" data-search="## QUY TRÌNH VẬN HÀNH, BẢO QUẢN TRANG THIẾT BỊ Y TẾ Mã số : TA5.TTBYT.QT.05 Lần phát hành : 01 Ngày phát hành : 16.../09./2025 Ngày hiệu lực : 01.../10./2025 Số trang : 09 | Trách nhiệm | Họ và tên | Chức vụ | Ký tên | Ngày ký | | --- | --- | --- | --- | --- | | Soạn thảo | Trần Trọng Tấn | Kỹ sư Trang thiết bị y tế | | 12/09/2025 | | Kiểm soát | Nguyễn Quốc Việt | Trưởng phòng Trang thiết bị y tế | | 12/09/2025 | | | Nguyễn Bình An | Trưởng phòng Vận hành tòa nhà | | 13/09/2025 | | | Trần Nguyễn Như Anh | Giám đốc Quản lý chất lượng | | 13/09/2025 | | | Lê Anh Đức | Giám đốc Phòng khám Tâm Anh Quận 7 | | 15/09/2025 | | Phê duyệt | Ngô Thị Ngọc Hoa | Phó Tổng Giám đốc | | 15/09/2025 | | | **PHÒNG KHÁM ĐA KHOA TÂM ANH QUẬN 7** | Mã số : TA5.TTBYT.QT.05 | | --- | --- | --- | | | **QUY TRÌNH VẬN HÀNH, BẢO QUẢN TRANG THIẾT BỊ Y TẾ** | Lần phát hành : 01 Ngày hiệu lực : **01/10/2025** Trang : 1/9 | ### TÌNH TRẠNG TÀI LIỆU | Phiên bản | Ngày hiệu lực | Nội dung cập nhật/ thay đổi | | --- | --- | --- | | 01 | **01/10/2025** | Soạn thảo và ban hành lần đầu | ### TỪ KHÓA (HASHTAG): Vận hành, bảo quản, trang thiết bị y tế | | **PHÒNG KHÁM ĐA KHOA TÂM ANH QUẬN 7** | Mã số : TA5.TTBYT.QT.05 | | --- | --- | --- | | | **QUY TRÌNH VẬN HÀNH, BẢO QUẢN TRANG THIẾT BỊ Y TẾ** | Lần phát hành : 01 Ngày hiệu lực : **01/10/2025** Trang : 2/9 | ## 1. Mục đích Xây dựng quy trình vận hành chung cho tất cả các trang thiết bị y tế nhằm hướng dẫn cho các Khoa/Phòng/Bộ phận vận hành thiết bị đúng cách, sử dụng thiết bị hiệu quả, an toàn. ## 2. Phạm vi và đối tượng áp dụng ### 2.1. Phạm vi áp dụng Áp dụng cho tất cả các khoa phòng có Trang thiết bị y tế tại Phòng khám Đa khoa Tâm Anh Quận 7. ### 2.2. Đối tượng áp dụng | ☐ Tất cả nhân viên | ☑ Bác sĩ | ☑ Nhân sự vệ sinh | | --- | --- | --- | | ☑ Điều dưỡng | ☑ Dược sĩ | ☑ Nhân sự nhà giặt | | ☑ Hộ sinh | ☑ Chuyên viên phôi học | ☑ Nhân sự tiếp liệu thanh trùng | | ☑ Thư ký y khoa | ☑ Chăm sóc khách hàng | ☐ Nhân sự hồ sơ bảo hiểm | | ☑ Kỹ thuật y " id="doc-ta5.ttbyt.qt.05-ta5.ttbyt.qt.05-quy-tr-nh-v-n-h-nh-b-o-qu-n-tra">
<header class="doc-head">
<div class="doc-meta">
<span class="chip chip-qt">Quy trình</span>
<code>TA5.TTBYT.QT.05</code>
</div>
<h3>Vận hành, bảo quản trang thiết bị y tế</h3>
<p class="doc-file">TA5.TTBYT.QT.05_Quy trình vận hành, bảo quản trang thiết bị y tế.md</p>
</header>
<div class="md">
<h2>QUY TRÌNH VẬN HÀNH, BẢO QUẢN</h2>
<p>TRANG THIẾT BỊ Y TẾ</p>
<p>Mã số : TA5.TTBYT.QT.05<br/>
Lần phát hành : 01<br/>
Ngày phát hành : 16.../09./2025<br/>
Ngày hiệu lực : 01.../10./2025<br/>
Số trang : 09</p>
<table>
<thead>
<tr>
<th>Trách nhiệm</th>
<th>Họ và tên</th>
<th>Chức vụ</th>
<th>Ký tên</th>
<th>Ngày ký</th>
</tr>
</thead>
<tbody>
<tr>
<td>Soạn thảo</td>
<td>Trần Trọng Tấn</td>
<td>Kỹ sư Trang thiết bị y tế</td>
<td></td>
<td>12/09/2025</td>
</tr>
<tr>
<td>Kiểm soát</td>
<td>Nguyễn Quốc Việt</td>
<td>Trưởng phòng Trang thiết bị y tế</td>
<td></td>
<td>12/09/2025</td>
</tr>
<tr>
<td></td>
<td>Nguyễn Bình An</td>
<td>Trưởng phòng Vận hành tòa nhà</td>
<td></td>
<td>13/09/2025</td>
</tr>
<tr>
<td></td>
<td>Trần Nguyễn Như Anh</td>
<td>Giám đốc Quản lý chất lượng</td>
<td></td>
<td>13/09/2025</td>
</tr>
<tr>
<td></td>
<td>Lê Anh Đức</td>
<td>Giám đốc Phòng khám Tâm Anh Quận 7</td>
<td></td>
<td>15/09/2025</td>
</tr>
<tr>
<td>Phê duyệt</td>
<td>Ngô Thị Ngọc Hoa</td>
<td>Phó Tổng Giám đốc</td>
<td></td>
<td>15/09/2025</td>
</tr>
<tr>
<td></td>
<td><strong>PHÒNG KHÁM ĐA KHOA TÂM ANH QUẬN 7</strong></td>
<td>Mã số : TA5.TTBYT.QT.05</td>
<td></td>
<td></td>
</tr>
<tr>
<td>---</td>
<td>---</td>
<td>---</td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td><strong>QUY TRÌNH VẬN HÀNH, BẢO QUẢN TRANG THIẾT BỊ Y TẾ</strong></td>
<td>Lần phát hành : 01 Ngày hiệu lực : <strong>01/10/2025</strong> Trang : 1/9</td>
<td></td>
<td></td>
</tr>
</tbody>
</table>
<h3>TÌNH TRẠNG TÀI LIỆU</h3>
<table>
<thead>
<tr>
<th>Phiên bản</th>
<th>Ngày hiệu lực</th>
<th>Nội dung cập nhật/ thay đổi</th>
</tr>
</thead>
<tbody>
<tr>
<td>01</td>
<td><strong>01/10/2025</strong></td>
<td>Soạn thảo và ban hành lần đầu</td>
</tr>
</tbody>
</table>
<h3>TỪ KHÓA (HASHTAG):</h3>
<p>Vận hành, bảo quản, trang thiết bị y tế</p>
<table>
<thead>
<tr>
<th></th>
<th><strong>PHÒNG KHÁM ĐA KHOA TÂM ANH QUẬN 7</strong></th>
<th>Mã số : TA5.TTBYT.QT.05</th>
</tr>
</thead>
<tbody>
<tr>
<td></td>
<td><strong>QUY TRÌNH VẬN HÀNH, BẢO QUẢN TRANG THIẾT BỊ Y TẾ</strong></td>
<td>Lần phát hành : 01 Ngày hiệu lực : <strong>01/10/2025</strong> Trang : 2/9</td>
</tr>
</tbody>
</table>
<h2>1. Mục đích</h2>
<p>Xây dựng quy trình vận hành chung cho tất cả các trang thiết bị y tế nhằm hướng dẫn cho các Khoa/Phòng/Bộ phận vận hành thiết bị đúng cách, sử dụng thiết bị hiệu quả, an toàn.</p>
<h2>2. Phạm vi và đối tượng áp dụng</h2>
<h3>2.1. Phạm vi áp dụng</h3>
<p>Áp dụng cho tất cả các khoa phòng có Trang thiết bị y tế tại Phòng khám Đa khoa Tâm Anh Quận 7.</p>
<h3>2.2. Đối tượng áp dụng</h3>
<table>
<thead>
<tr>
<th>☐ Tất cả nhân viên</th>
<th>☑ Bác sĩ</th>
<th>☑ Nhân sự vệ sinh</th>
</tr>
</thead>
<tbody>
<tr>
<td>☑ Điều dưỡng</td>
<td>☑ Dược sĩ</td>
<td>☑ Nhân sự nhà giặt</td>
</tr>
<tr>
<td>☑ Hộ sinh</td>
<td>☑ Chuyên viên phôi học</td>
<td>☑ Nhân sự tiếp liệu thanh trùng</td>
</tr>
<tr>
<td>☑ Thư ký y khoa</td>
<td>☑ Chăm sóc khách hàng</td>
<td>☐ Nhân sự hồ sơ bảo hiểm</td>
</tr>
<tr>
<td>☑ Kỹ thuật y</td>
<td>☑ Hỗ trợ chăm sóc</td>
<td>☐ Nhân sự dịch vụ dinh dưỡng</td>
</tr>
<tr>
<td>☑ Kỹ thuật viên chăm sóc da</td>
<td>☐ Bảo vệ</td>
<td>☐ Nhân sự kế toán</td>
</tr>
<tr>
<td>☑ Khác: Phòng Trang Thiết bị Y Tế</td>
<td></td>
<td></td>
</tr>
</tbody>
</table>
<h2>3. Thuật ngữ và từ viết tắt</h2>
<table>
<thead>
<tr>
<th>Thuật ngữ</th>
<th>Từ viết tắt</th>
<th>Định nghĩa</th>
</tr>
</thead>
<tbody>
<tr>
<td>Ban Giám đốc/ Ban Lãnh đạo</td>
<td>BGĐ</td>
<td>-</td>
</tr>
<tr>
<td>Điều dưỡng</td>
<td>ĐD</td>
<td>-</td>
</tr>
<tr>
<td>Đơn vị sử dụng</td>
<td>ĐVSD</td>
<td>Khoa/ Phòng/Bộ phận</td>
</tr>
<tr>
<td>Hướng dẫn sử dụng</td>
<td>HDSD</td>
<td>-</td>
</tr>
<tr>
<td>Kỹ thuật viên</td>
<td>KTV</td>
<td>-</td>
</tr>
<tr>
<td>Nhà cung cấp</td>
<td>NCC</td>
<td>-</td>
</tr>
<tr>
<td>Trang thiết bị y tế</td>
<td>TTBYT</td>
<td>-</td>
</tr>
<tr>
<td><strong>ta</strong> Tầm Anh Hospital Tâm Anh Clinic</td>
<td>PHÒNG KHÁM ĐA KHOA TÂM ANH QUẬN 7</td>
<td>Mã số : TA5.TTBYT.QT.05</td>
</tr>
<tr>
<td>---</td>
<td>---</td>
<td>---</td>
</tr>
<tr>
<td></td>
<td><strong>QUY TRÌNH VẬN HÀNH, BẢO QUẢN TRANG THIẾT BỊ Y TẾ</strong></td>
<td>Lần phát hành : 01 Ngày hiệu lực : <strong>01/10/2025</strong> Trang : 3/9</td>
</tr>
</tbody>
</table>
<h4>4. Nội dung</h4>
<h5>4.1. Lưu đồ</h5>
<table>
<thead>
<tr>
<th><strong>ta</strong> Tầm Anh Hospital Tâm Anh Clinic</th>
<th><strong>PHÒNG KHÁM ĐA KHOA TÂM ANH QUẬN 7</strong></th>
<th>Mã số : TA5.TTBYT.QT.05</th>
</tr>
</thead>
<tbody>
<tr>
<td></td>
<td><strong>QUY TRÌNH VẬN HÀNH, BẢO QUẢN</strong> <strong>TRANG THIẾT BỊ Y TẾ</strong></td>
<td>Lần phát hành : 01 Ngày hiệu lực : <strong>01/10/2025</strong> Trang : 4/9</td>
</tr>
</tbody>
</table>
<h4>4.2. Các bước thực hiện</h4>
<table>
<thead>
<tr>
<th>Các bước thực hiện</th>
<th>Nội dung</th>
<th>Phụ trách</th>
</tr>
</thead>
<tbody>
<tr>
<td><strong>Bước 1:</strong> Xác định TTBYT đưa vào vận hành</td>
<td>- Ghi rõ Tên thiết bị/ Model/ Hãng sản xuất/ Serial number của thiết bị. <em>Ví dụ: Bộ nội soi tiêu hóa/ GIF-H190 Olympus/ Nhật Bản/ GNQ3178</em> - Nguồn điện sử dụng - Thời gian đưa vào sử dụng. - Đơn vị sử dụng. * Các thông tin trên được Phòng TTBYT cập nhật trên số lý lịch máy và bàn giao cùng thiết bị cho Khoa/ Phòng sử dụng tiếp nhận.</td>
<td>Phòng TTBYT</td>
</tr>
<tr>
<td><strong>Bước 2:</strong> Kiểm tra TTBYT trước khi vận hành</td>
<td>- Kiểm tra TTBYT đã sẵn sàng đủ điều kiện hoạt động: vị trí lắp đặt, nguồn điện cung cấp, nguồn nước cung cấp, đường thoát nước xả thải, khí y tế (nếu có). - Kiểm tra các kết nối đầu vào: Dây dẫn, nguồn điện, đường ống cấp nước, đường thoát nước, đường thoát khí thải (nếu có), hệ thống điều hòa đảm bảo nhiệt độ, độ ẩm ổn định. - Kiểm tra các kết nối đầu ra: đầu dò, cảm biến, điện cực, đường thoát nước xả thải, thoát khí thải (nếu có) - Các trang thiết bị khi bàn giao đến khoa/phòng sẽ tiến hành đào tạo tại chỗ (với các TTBYT đặc thù, NCC tiến hành đào tạo ngay tại thời điểm bàn giao), đào tạo tập trung với các TTBYT dùng chung (giường chuyển bệnh, băng ca chuyển bệnh, bơm tiêm điện, máy truyền dịch,...). Lưu ý: Thực hiện kiểm tra TTBYT trước khi sử dụng hoặc theo tần suất được quy định trong các biểu mẫu đi kèm của quy trình.</td>
<td>ĐVSD NCC Phòng TTBYT</td>
</tr>
<tr>
<td><strong>ta</strong> Tâm Anh Hospital Tâm Anh Clinic</td>
<td><strong>PHÒNG KHÁM ĐA KHOA TÂM ANH QUẬN 7</strong></td>
<td>Mã số : TA5.TTBYT.QT.05</td>
</tr>
<tr>
<td>---</td>
<td>---</td>
<td>---</td>
</tr>
<tr>
<td></td>
<td><strong>QUY TRÌNH VẬN HÀNH, BẢO QUẢN TRANG THIẾT BỊ Y TẾ</strong></td>
<td>Lần phát hành : 01 Ngày hiệu lực : <strong>01/10/2025</strong> Trang : 5/9</td>
</tr>
</tbody>
</table>
<table>
<thead>
<tr>
<th>Các bước thực hiện</th>
<th>Nội dung</th>
<th>Phụ trách</th>
</tr>
</thead>
<tbody>
<tr>
<td><strong>Bước 3:</strong> Vận hành đưa TTBYT vào hoạt động</td>
<td>- - Vận hành theo hướng dẫn sử dụng của nhà sản xuất và tài liệu HDSD kèm theo: Sau khi đã kiểm tra điều kiện môi trường, vị trí, kết nối đầu vào, đầu ra đủ điều kiện đưa vào hoạt động → bật máy → sử dụng như đã được đào tạo, hướng dẫn. - - Các hệ thống lớn: hệ thống Khí y tế trung tâm, hệ thống máy X-Quang, máy MRI, máy CT, máy Nội soi chẩn đoán ... các hệ thống máy với nhiều thiết bị liên kết và hoạt động đồng bộ cùng nhau, sẽ có Quy trình vận hành chi tiết, còn các TTBYT nhỏ sẽ kèm theo các HDSD. - - ĐVSD sẽ tự vận hành TTBYT sau khi được Phòng TTBYT xác nhận đã HDSD, đào tạo vận hành đúng và an toàn.</td>
<td>ĐVSD</td>
</tr>
<tr>
<td><strong>Bước 4:</strong> Tắt và vệ sinh các TTBYT sau khi kết thúc vận hành</td>
<td>Quá trình kết thúc vận hành thao tác ngược lại với khi bắt đầu vận hành: Tắt máy → vệ sinh thiết bị, ngắt các kết nối đầu ra → ngắt kết nối đầu vào (điện, nước, khí y tế...) → vệ sinh phòng đặt thiết bị.</td>
<td>ĐVSD</td>
</tr>
<tr>
<td><strong>Bước 5:</strong> Bảo quản TTBYT</td>
<td>- - Điều kiện bảo quản bình thường: Là bảo quản trong điều kiện khô, thoáng, nhiệt độ từ 15 ÷ 25^{0}C hoặc tùy thuộc vào điều kiện khí hậu, nhiệt độ thực tế tại khu vực bảo quản, nhưng không vượt quá 30^{0}C. - - Phải tránh ánh sáng chiếu trực tiếp và ô nhiễm mùi từ bên ngoài vào, cũng như các dấu hiệu ô nhiễm khác (nước thải, khí thải). - - Nếu trên nhãn TTBYT không ghi rõ điều kiện bảo quản, thì sẽ được bảo quản - sử dụng ở nhiệt độ 15 ÷ 25^{0}C và độ</td>
<td>ĐVSD Phòng TTBYT</td>
</tr>
<tr>
<td><strong>ta</strong> Tầm Anh Hospital Tâm Anh Clinic</td>
<td><strong>PHÒNG KHÁM ĐA KHOA TÂM ANH QUẬN 7</strong></td>
<td>Mã số : TA5.TTBYT.QT.05</td>
</tr>
<tr>
<td>---</td>
<td>---</td>
<td>---</td>
</tr>
<tr>
<td></td>
<td><strong>QUY TRÌNH VẬN HÀNH, BẢO QUẢN TRANG THIẾT BỊ Y TẾ</strong></td>
<td>Lần phát hành : 01 Ngày hiệu lực : <strong>01/10/2025</strong> Trang : 6/9</td>
</tr>
</tbody>
</table>
<table>
<thead>
<tr>
<th>Các bước thực hiện</th>
<th>Nội dung</th>
<th>Phụ trách</th>
</tr>
</thead>
<tbody>
<tr>
<td></td>
<td>ấm không quá 70%. - Trong trường hợp cần điều kiện bảo quản đặc biệt, như bảo quản tại kho lạnh: nhiệt độ không quá 8^{0}C, Phòng TTBYT sẽ ghi rõ trong biên bản bàn giao với ĐVSD và có hướng dẫn cụ thể. - Khi bàn giao với ĐVSD, Phòng TTBYT gửi kèm theo hướng dẫn vệ sinh thiết bị và xử lý vật tư tiêu hao theo máy (loại sử dụng nhiều lần), theo khuyến cáo từ nhà sản xuất thiết bị, đến đồng thời: ĐVSD &amp; Khoa Kiểm soát Nhiễm khuẩn.</td>
<td></td>
</tr>
<tr>
<td><strong>Bước 6:</strong> Bảo dưỡng TTBYT</td>
<td>- Lập kế hoạch bảo dưỡng định kỳ có sự phê duyệt của BGĐ và thông báo cho ĐVSD trước khi tiến hành bảo dưỡng, bảo trì, kể cả hướng dẫn, đào tạo lại của Hãng cung cấp, cũng như Phòng TTBYT cho người sử dụng. Đồng thời có các quy trình cho từng loại: + Thiết bị trong thời gian bảo hành. + Thiết bị đã ký Hợp đồng bảo trì. + Thiết bị Phòng TTBYT tự bảo trì. + Thiết bị Hãng bảo trì miễn phí. + Thiết bị phải kiểm định, hiệu chuẩn. Phòng TTBYT: Cập nhật lý lịch máy theo dõi TTBYT khi thực hiện bảo dưỡng/sửa chữa</td>
<td>Phòng TTBYT</td>
</tr>
<tr>
<td><strong>ta</strong> Tâm Anh Hospital Tâm Anh Clinic</td>
<td><strong>PHÒNG KHÁM ĐA KHOA TÂM ANH QUẬN 7</strong></td>
<td>Mã số : TA5.TTBYT.QT.05</td>
</tr>
<tr>
<td>---</td>
<td>---</td>
<td>---</td>
</tr>
<tr>
<td></td>
<td><strong>QUY TRÌNH VẬN HÀNH, BẢO QUẢN TRANG THIẾT BỊ Y TẾ</strong></td>
<td>Lần phát hành : 01 Ngày hiệu lực : <strong>01 / 10 / 2025</strong> Trang : 7/9</td>
</tr>
</tbody>
</table>
<table>
<thead>
<tr>
<th>Các bước thực hiện</th>
<th>Nội dung</th>
<th>Phụ trách</th>
</tr>
</thead>
<tbody>
<tr>
<td><strong>Bước 7:</strong> Khắc phục sự cố lỗi TTBYT</td>
<td>- Trường hợp có sự cố phải dừng máy để khắc phục, Phòng TTBYT sẽ lập biên bản theo BM01_TA5.TTBYT.QT.05_Biên bản bảo dưỡng, sửa chữa máy và BM02_TA5.TTBYT.QT.05_Phiếu yêu cầu lắp đặt, bảo trì, sửa chữa TTBYT. Sau đó, thông báo dừng máy và tìm biện pháp khắc phục. <strong>Trường hợp 1:</strong> Nhân viên TTBYT có thể xử lý ngay, tiến hành xử lý (có thể hoàn tất xử lý trong vòng 30 phút kể từ khi nhận thông tin qua hotline TTBYT), thông báo cho đơn vị sử dụng sau khi hoàn thành và ghi nhận biên bản kiểm tra (nếu cần). <strong>Trường hợp 2:</strong> Khi có sự cố đột xuất phải dừng máy để khắc phục (thời gian dừng máy trên 30 phút), Phòng TTBYT sẽ lập biên bản, thông báo dừng máy và tìm biện pháp khắc phục: - • Nếu chưa hoàn tất khắc phục, ghi rõ lý do, giải pháp, thời gian thực hiện - • Nếu phải thuê nhà cung cấp sửa chữa hoặc phải thay thế linh kiện, ghi rõ chi tiết công việc đã thực hiện và các bước thực hiện tiếp theo kèm giải pháp. - Trong mọi trường hợp sự cố cần phải dừng máy để khắc phục, Phòng TTBYT có trách nhiệm thông tin về việc dừng máy đến Trường/Phó hoặc người được phân công đại diện ĐVSD và người sử dụng máy thông qua group Zalo và tin nhắn (trường hợp khẩn) và email sau đó (nếu cần). <strong>Thời gian thông báo trong vòng 30 phút (±) kể từ thời điểm nhận cuộc gọi hotline TTBYT thông báo sự cố từ ĐVSD.</strong> - <strong>Cú pháp thông báo:</strong> “[where] tại Phòng ..., tầng ... [what]</td>
<td>Phòng TTBYT</td>
</tr>
<tr>
<td><strong>ta</strong> Tâm Anh Hospital Tâm Anh Clinic</td>
<td>PHÒNG KHÁM ĐA KHOA TÂM ANH QUẬN 7</td>
<td>Mã số : TA5.TTBYT.QT.05</td>
</tr>
<tr>
<td>---</td>
<td>---</td>
<td>---</td>
</tr>
<tr>
<td></td>
<td><strong>QUY TRÌNH VẬN HÀNH, BẢO QUẢN</strong> <strong>TRANG THIẾT BỊ Y TẾ</strong></td>
<td>Lần phát hành : 01 Ngày hiệu lực : <strong>01/10/2025</strong> Trang : 8/9</td>
</tr>
</tbody>
</table>
<table>
<thead>
<tr>
<th>Các bước thực hiện</th>
<th>Nội dung</th>
<th>Phụ trách</th>
</tr>
</thead>
<tbody>
<tr>
<td></td>
<td>máy/ thiết bị ... sẽ ngưng hoạt động [why] vì bị sự cố. [who] NV TTBYT sẽ [how/how long/how many/how much ...] sửa chữa trong khoảng ... phút. Kính báo!" - Đối với sự cố hỏng hóc cần phải dừng các TTBYT có liên quan đến nhiều Khoa/Phòng/Bộ phận, Trưởng/Phó hoặc người được phân công đại diện ĐVSD có trách nhiệm thông báo đến các đơn vị liên quan theo <strong>cú pháp như trên</strong> và có thể bổ sung thêm các nội dung liên quan công tác điều phối/vận hành/chuyên môn (nếu cần) thông qua các group Zalo liên bộ phận hiện hành. <em><strong>Thời gian thông báo trong vòng 10 phút (±) kể từ thời điểm nhận thông báo khắc phục sự cố từ TTBYT.</strong></em> - Trong trường hợp sự cố xảy ra đối với trang thiết bị y tế do Phòng TTBYT quản lý và có nhiều đơn vị sử dụng (ví dụ: hệ thống khí dùng chung, hệ thống vận chuyển mẫu...), Phòng TTBYT có trách nhiệm thông tin đến các đơn vị liên quan theo <strong>cú pháp như trên</strong> trong vòng <strong>30 phút (±) kể từ thời điểm nhận cuộc gọi hotline TTBYT thông báo sự cố từ ĐVSD</strong> thông qua các group Zalo liên bộ phận hiện hành. - Phương án khắc phục sự cố phải có sự phê duyệt của BGĐ và có ý kiến xác nhận từ các Khoa/Phòng/ĐVSD, trước khi tiến hành thực hiện. - Sau khi sự cố được khắc phục, phải thông báo cho ĐVSD kiểm tra xác nhận trước khi đưa thiết bị trở lại hoạt động bình thường - Tất cả các công việc phải được ghi nhận bằng biên bản làm việc &amp; cập nhật thông tin vào Sổ lý lịch thiết bị đầy đủ.</td>
<td></td>
</tr>
<tr>
<td></td>
<td><strong>PHÒNG KHÁM ĐA KHOA TÂM ANH QUẬN 7</strong></td>
<td>Mã số : TA5.TTBYT.QT.05</td>
</tr>
<tr>
<td>---</td>
<td>---</td>
<td>---</td>
</tr>
<tr>
<td></td>
<td><strong>QUY TRÌNH VẬN HÀNH, BẢO QUẢN TRANG THIẾT BỊ Y TẾ</strong></td>
<td>Lần phát hành : 01 Ngày hiệu lực : <strong>01/10/2025</strong> Trang : 9/9</td>
</tr>
</tbody>
</table>
<h2>5. Tài liệu liên quan và tham khảo</h2>
<p>5.1. Tài liệu liên quan: Không</p>
<p>5.2. Tài liệu tham khảo: Không</p>
<h2>6. Phụ lục và biểu mẫu</h2>
<table>
<thead>
<tr>
<th>STT</th>
<th>Mã số</th>
<th>Tên phụ lục/ biểu mẫu</th>
</tr>
</thead>
<tbody>
<tr>
<td>1</td>
<td>BM01_TA5.TTBYT.QT.05</td>
<td>Biên bản bảo dưỡng, sửa chữa máy</td>
</tr>
<tr>
<td>2</td>
<td>BM02_TA5.TTBYT.QT.05</td>
<td>Phiếu yêu cầu lắp đặt, bảo trì, sửa chữa TTBYT</td>
</tr>
</tbody>
</table>
<table>
<thead>
<tr>
<th><strong>ta</strong> Tâm Anh Hospital Tâm Anh Clinic</th>
<th>PHÒNG KHÁM ĐA KHOA TÂM ANH QUẬN 7</th>
<th>Mã số: BM01_TA5.TTBYT.QT.05</th>
</tr>
</thead>
<tbody>
<tr>
<td></td>
<td><strong>BIÊN BẢN BẢO DƯỜNG, SỬA CHỮA MÁY</strong></td>
<td>Lần phát hành: 01 Ngày hiệu lực: <strong>01/10/2025</strong> Trang : 0/1</td>
</tr>
</tbody>
</table>
<h3>TÌNH TRẠNG TÀI LIỆU</h3>
<table>
<thead>
<tr>
<th>Phiên bản</th>
<th>Ngày hiệu lực</th>
<th>Nội dung cập nhật/ thay đổi</th>
</tr>
</thead>
<tbody>
<tr>
<td>01</td>
<td>01/10/2025</td>
<td>Soạn thảo và ban hành lần đầu</td>
</tr>
</tbody>
</table>
<p><strong>Phạm vi áp dụng:</strong> Phòng khám Đa khoa Tâm Anh Quận 7</p>
<p><strong>Đối tượng áp dụng:</strong></p>
<table>
<thead>
<tr>
<th>☐ Tất cả nhân viên</th>
<th>☑ Bác sĩ</th>
<th>☐ Nhân sự vệ sinh</th>
</tr>
</thead>
<tbody>
<tr>
<td>☑ Điều dưỡng</td>
<td>☑ Dược sĩ</td>
<td>☐ Nhân sự nhà giặt</td>
</tr>
<tr>
<td>☑ Hộ sinh</td>
<td>☑ Chuyên viên phôi học</td>
<td>☑ Nhân sự tiếp liệu thanh trùng</td>
</tr>
<tr>
<td>☑ Thư ký y khoa</td>
<td>☐ Chăm sóc khách hàng</td>
<td>☐ Nhân sự hồ sơ bảo hiểm</td>
</tr>
<tr>
<td>☑ Kỹ thuật y</td>
<td>☑ Hỗ trợ chăm sóc</td>
<td>☐ Nhân sự dịch vụ dinh dưỡng</td>
</tr>
<tr>
<td>☑ Kỹ thuật viên chăm sóc da</td>
<td>☐ Bảo vệ</td>
<td>☐ Nhân sự kế toán</td>
</tr>
<tr>
<td>☑ Khác: Phòng Trang Thiết Bị Y Tế</td>
<td></td>
<td></td>
</tr>
</tbody>
</table>
<h3>TỪ KHÓA (HASHTAG):</h3>
<p>Bien ban bao duong, sua chua may</p>
<table>
<thead>
<tr>
<th><strong>ta</strong> Tâm Anh Hospital Tâm Anh Clinic</th>
<th><strong>PHÒNG KHÁM ĐA KHOA TÂM ANH QUẬN 7</strong></th>
<th>Mã số: BM01_TA5.TTBYT.QT.05</th>
</tr>
</thead>
<tbody>
<tr>
<td></td>
<td><strong>BIÊN BẢN BẢO DƯỜNG, SỬA CHỮA MÁY</strong></td>
<td>Lần phát hành: 01 Ngày hiệu lực: <strong>01/10/2025</strong> Trang : 1/1</td>
</tr>
</tbody>
</table>
<h1>MAITENANCE REPORT</h1>
<p>BIÊN BẢN BẢO DƯỠNG/SỬA CHỮA MÁY<br/>
Số :</p>
<p>TP. HCM: ngày ... tháng ... năm...</p>
<table>
<thead>
<tr>
<th><strong>Đơn vị thực hiện:</strong></th>
<th><strong>Đại diện:</strong></th>
</tr>
</thead>
<tbody>
<tr>
<td><strong>TÊN THIẾT BỊ/Modality Equipment</strong></td>
<td><strong>SỐ SERI/Serial No</strong></td>
</tr>
<tr>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
</tr>
<tr>
<td><strong>Tình trạng thiết bị (trước khi kiểm tra /Before maintenance)</strong></td>
<td><strong>Nguyên nhân:</strong></td>
</tr>
<tr>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
</tr>
<tr>
<td><strong>Công việc đã làm/Work done:</strong></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
</tr>
<tr>
<td><strong>Linh kiện thay thế/Part replaced</strong></td>
<td><strong>Mô tả linh kiện thay thế/Description</strong></td>
</tr>
<tr>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
</tr>
<tr>
<td><strong>Linh kiện cần đặt mua</strong></td>
<td><strong>Mô tả linh kiện đặt mua/Description</strong></td>
</tr>
<tr>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
</tr>
<tr>
<td><strong>Nhận xét/Remark:</strong></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
</tr>
<tr>
<td><strong>Bảo dưỡng/ sửa chữa hoàn tất</strong></td>
<td><strong>Mức độ hư hỏng</strong></td>
</tr>
<tr>
<td>Hoàn thành ☐</td>
<td>Không hoàn thành ☐</td>
</tr>
<tr>
<td><strong>Người thực hiện</strong></td>
<td><strong>Ngày tháng/năm</strong></td>
</tr>
<tr>
<td><strong>Bắt đầu</strong></td>
<td><strong>Kết thúc</strong></td>
</tr>
<tr>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
</tr>
</tbody>
</table>
<p>Người thực hiện</p>
<p>Khoa sử dụng</p>
<p>Trưởng phòng TTBYT</p>
<p>Ngày...</p>
<p>Ngày...</p>
<p>Ngày ...</p>
<table>
<thead>
<tr>
<th><strong>ta</strong> Tâm Anh Hospital Tâm Anh Clinic</th>
<th>PHÒNG KHÁM ĐA KHOA TÂM ANH QUẬN 7</th>
<th>Mã số : BM02_TA5.TTBYT.QT.05</th>
</tr>
</thead>
<tbody>
<tr>
<td></td>
<td>PHIẾU YÊU CẦU LẮP ĐẶT, BẢO TRÌ, SỬA CHỮA TTBYT</td>
<td>Lần phát hành: 01 Ngày hiệu lực: 01/10/2025 Trang : 1/3</td>
</tr>
</tbody>
</table>
<h3>TÌNH TRẠNG TÀI LIỆU</h3>
<table>
<thead>
<tr>
<th>Phiên bản</th>
<th>Ngày hiệu lực</th>
<th>Nội dung cập nhật/ thay đổi</th>
</tr>
</thead>
<tbody>
<tr>
<td>01</td>
<td>01/10/2025</td>
<td>Soạn thảo và ban hành lần đầu</td>
</tr>
</tbody>
</table>
<p><strong>Phạm vi áp dụng:</strong> Phòng khám Đa khoa Tâm Anh Quận 7</p>
<p><strong>Đối tượng áp dụng:</strong></p>
<table>
<thead>
<tr>
<th>☐ Tất cả nhân viên</th>
<th>☑ Bác sĩ</th>
<th>☐ Nhân sự vệ sinh</th>
</tr>
</thead>
<tbody>
<tr>
<td>☑ Điều dưỡng</td>
<td>☑ Dược sĩ</td>
<td>☐ Nhân sự nhà giặt</td>
</tr>
<tr>
<td>☑ Hộ sinh</td>
<td>☑ Chuyên viên phôi học</td>
<td>☑ Nhân sự tiếp liệu thanh trùng</td>
</tr>
<tr>
<td>☑ Thư ký y khoa</td>
<td>☐ Chăm sóc khách hàng</td>
<td>☐ Nhân sự hồ sơ bảo hiểm</td>
</tr>
<tr>
<td>☑ Kỹ thuật y</td>
<td>☑ Hỗ trợ chăm sóc</td>
<td>☐ Nhân sự dịch vụ dinh dưỡng</td>
</tr>
<tr>
<td>☑ Kỹ thuật viên chăm sóc da</td>
<td>☐ Bảo vệ</td>
<td>☐ Nhân sự kế toán</td>
</tr>
<tr>
<td>☑ Khác: Phòng Trang Thiết Bị Y Tế</td>
<td></td>
<td></td>
</tr>
</tbody>
</table>
<p><strong>TỪ KHÓA (HASHTAG):</strong></p>
<p>Yeu cau lap dat, bao tri, sua chua</p>
<table>
<thead>
<tr>
<th>ta Tâm Anh Hospital TAM Anh Clinic</th>
<th>PHÒNG KHÁM ĐA KHOA TÂM ANH QUẬN 7</th>
<th>Mã số : BM02_TA5.TTBYT.QT.05 Lần phát hành: 01 Ngày hiệu lực: 01/10/2025 Trang : 2/3</th>
</tr>
</thead>
<tbody>
<tr>
<td></td>
<td>PHIẾU YÊU CẦU LẮP ĐẶT, BẢO TRÌ, SỬA CHỮA TTBYT</td>
<td></td>
</tr>
</tbody>
</table>
<h1>PHIẾU YÊU CẦU LẮP ĐẶT, BẢO TRÌ, SỬA CHỮA</h1>
<p>TP.Hồ Chí Minh, ngày ... tháng ... năm 20...</p>
<p>KHOA, PHÒNG:...SỐ PHIẾU: ...</p>
<table>
<thead>
<tr>
<th><strong>A. PHẦN DÀNH CHO KHOA SỬ DỤNG</strong></th>
<th></th>
<th></th>
<th></th>
</tr>
</thead>
<tbody>
<tr>
<td>BảoTrì ☐ : 3 tháng ☐ 6 tháng ☐ 9 tháng ☐ 12 tháng ☐</td>
<td></td>
<td>Sửa chữa ☐</td>
<td>Khác ☐</td>
</tr>
<tr>
<td>Người yêu cầu ...</td>
<td></td>
<td>Tên thiết bị: ...</td>
<td></td>
</tr>
<tr>
<td>Trưởng khoa/phòng SD ...</td>
<td>Người quản lý máy ... ...</td>
<td>Kiểu máy: ...</td>
<td>Số máy: ...</td>
</tr>
<tr>
<td>Tình trạng thiết bị:</td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
<td>Người báo</td>
<td></td>
</tr>
<tr>
<td><strong>B. PHẦN DÀNH CHO PHÒNG TRANG THIẾT BỊ</strong></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td>+ <em>Chi tiết công việc thực hiện:</em> ... ... ... ... + <em>Tình trạng thiết bị sau khi bảo dưỡng, sửa chữa:</em> ... ... ... ... + <em>Nguyên nhân hư hỏng và đề nghị:</em> ... ... ...</td>
<td></td>
<td></td>
<td></td>
</tr>
</tbody>
</table>
<p>Em</p>
<table>
<thead>
<tr>
<th><strong>ta</strong> Tầm Anh Hospital Tầm Anh Clinic</th>
<th>PHÒNG KHÁM ĐA KHOA TÂM ANH QUẬN 7</th>
<th>Mã số : BM02_TA5.TTBYT.QT.05</th>
</tr>
</thead>
<tbody>
<tr>
<td></td>
<td><strong>PHIẾU YÊU CẦU LẮP ĐẶT, BẢO TRÌ, SỬA CHỮA TTBYT</strong></td>
<td>Lần phát hành: 01 Ngày hiệu lực: <strong>01/10/2025</strong> Trang : 3/3</td>
</tr>
</tbody>
</table>
<table>
<thead>
<tr>
<th><em>Tên linh kiện, vật tư thay thế:</em></th>
<th><em>Mã số linh kiện:</em></th>
<th><em>Số lượng:</em></th>
<th><em>Giá đơn vị: (nếu có)</em></th>
</tr>
</thead>
<tbody>
<tr>
<td>...</td>
<td>...</td>
<td>...</td>
<td>...</td>
</tr>
<tr>
<td>...</td>
<td>...</td>
<td>...</td>
<td>...</td>
</tr>
<tr>
<td><strong>Ngày bảo dưỡng kế tiếp:</strong></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td>Ngày .../.../...</td>
<td></td>
<td></td>
<td></td>
</tr>
</tbody>
</table>
<p>Trưởng khoa/phòng sử dụng</p>
<p>Trưởng phòng trang thiết bị</p>
<p>Kỹ sư thực hiện</p>
</div>
</article></section>
<section class="block" data-group="TA5.TTBYT.QT.06" id="group-TA5.TTBYT.QT.06">
<header class="block-head">
<p class="block-code">TA5.TTBYT.QT.06</p>
<h2>Bảo trì, bảo dưỡng, đào tạo trang thiết bị y tế</h2>
<p class="block-desc">Bảo trì, bảo dưỡng và đào tạo sử dụng thiết bị</p>
</header>
<article class="doc" data-group="TA5.TTBYT.QT.06" data-id="ta5.ttbyt.qt.06-ta5.ttbyt.qt.06-quy-tr-nh-b-o-tr-b-o-d-ng" data-search="Tâm Anh Hospital Tâm Anh Clinic ## QUY TRÌNH BẢO TRÌ, BẢO DƯỠNG, ĐÀO TẠO TRANG THIẾT BỊ Y TẾ Mã số : TA5.TTBYT.QT.06 Lần phát hành : 01 Ngày phát hành : 24/12/2024 Ngày hiệu lực : 08/01/2025 Số trang : 06 | Trách nhiệm | Họ và tên | Chức vụ | Ký tên | Ngày ký | | --- | --- | --- | --- | --- | | Soạn thảo | Nguyễn Tấn Tài | Nhân viên Trang thiết bị y tế | | 20/12/2024 | | Kiểm soát | Nguyễn Tấn Lợi | Phó phòng Trang thiết bị y tế | | 20/12/2024 | | | Nguyễn Bình An | Trưởng phòng Vận hành tòa nhà | | 21/12/2024 | | | Trần Nguyễn Như Anh | Giám đốc Quản lý chất lượng | | 21/12/2024 | | | Nguyễn Hữu Trâm Em | Phó Tổng Giám đốc kiêm Giám đốc Chuyên môn | | 21/12/2024 | | Phê duyệt | Ngô Thị Ngọc Hoa | Phó Tổng Giám đốc | | 23/12/2024 | | **ta** Tâm Anh Hospital Tâm Anh Clinic | PHÒNG KHÁM ĐA KHOA TÂM ANH QUẬN 7 | Mã số: TA5.TTBYT.QT.06 | | --- | --- | --- | | | **QUY TRÌNH** **BẢO TRÌ, BẢO DƯỜNG, ĐÀO TẠO** **TRANG THIẾT BỊ Y TẾ** | Lần phát hành: 01 Ngày hiệu lực: 08/01/2025 Trang : 1/6 | ### TÌNH TRẠNG TÀI LIỆU | Phiên bản | Ngày hiệu lực | Nội dung cập nhật/ thay đổi | | --- | --- | --- | | 01 | 08/01/2025 | Soạn thảo và ban hành lần đầu | | | | | ### TỪ KHÓA (HASHTAG): Bao tri, bao duong, dao tao, trang thiet bi y te | **ta** Tâm Anh Hospital Tâm Anh Clinic | PHÒNG KHÁM ĐA KHOA TÂM ANH QUẬN 7 | Mã số: TA5.TTBYT.QT.06 | | --- | --- | --- | | | **QUY TRÌNH** **BẢO TRÌ, BẢO DƯỜNG, ĐÀO TẠO** **TRANG THIẾT BỊ Y TẾ** | Lần phát hành: 01 Ngày hiệu lực: **08/01/2025** Trang : 2/6 | ### 1. Mục đích - Thống nhất cách thức lập kế hoạch bảo trì, bảo dưỡng, đào tạo lại trang thiết bị y tế đối với Phòng Trang thiết bị y tế và các Đơn vị sử dụng. - Nhằm mục đích sử dụng thiết bị hiệu quả, vận hành an toàn thiết bị đã được đầu tư, nâng cao công tác quản lý trang thiết bị y tế tại Phòng Khám Đa khoa Tâm Anh Quận 7. ### 2. Phạm vi và đối tượng áp dụng **2.1. Phạm vi áp dụng:** Áp dụng đối với tất cả các Đơn vị sử dụng trang thiết bị y tế trong Phòng khám Đa khoa Tâm Anh Quận 7. #### 2" id="doc-ta5.ttbyt.qt.06-ta5.ttbyt.qt.06-quy-tr-nh-b-o-tr-b-o-d-ng">
<header class="doc-head">
<div class="doc-meta">
<span class="chip chip-qt">Quy trình</span>
<code>TA5.TTBYT.QT.06</code>
</div>
<h3>Bảo trì, bảo dưỡng, đào tạo trang thiết bị y tế</h3>
<p class="doc-file">TA5.TTBYT.QT.06_Quy trình bảo trì, bảo dưỡng, đào tạo trang thiết bị y tế.md</p>
</header>
<div class="md">
<p>Tâm Anh<br/>
Hospital<br/>
Tâm Anh Clinic</p>
<h2>QUY TRÌNH</h2>
<p>BẢO TRÌ, BẢO DƯỠNG, ĐÀO TẠO<br/>
TRANG THIẾT BỊ Y TẾ</p>
<p>Mã số : TA5.TTBYT.QT.06<br/>
Lần phát hành : 01<br/>
Ngày phát hành : 24/12/2024<br/>
Ngày hiệu lực : 08/01/2025<br/>
Số trang : 06</p>
<table>
<thead>
<tr>
<th>Trách nhiệm</th>
<th>Họ và tên</th>
<th>Chức vụ</th>
<th>Ký tên</th>
<th>Ngày ký</th>
</tr>
</thead>
<tbody>
<tr>
<td>Soạn thảo</td>
<td>Nguyễn Tấn Tài</td>
<td>Nhân viên Trang thiết bị y tế</td>
<td></td>
<td>20/12/2024</td>
</tr>
<tr>
<td>Kiểm soát</td>
<td>Nguyễn Tấn Lợi</td>
<td>Phó phòng Trang thiết bị y tế</td>
<td></td>
<td>20/12/2024</td>
</tr>
<tr>
<td></td>
<td>Nguyễn Bình An</td>
<td>Trưởng phòng Vận hành tòa nhà</td>
<td></td>
<td>21/12/2024</td>
</tr>
<tr>
<td></td>
<td>Trần Nguyễn Như Anh</td>
<td>Giám đốc Quản lý chất lượng</td>
<td></td>
<td>21/12/2024</td>
</tr>
<tr>
<td></td>
<td>Nguyễn Hữu Trâm Em</td>
<td>Phó Tổng Giám đốc kiêm Giám đốc Chuyên môn</td>
<td></td>
<td>21/12/2024</td>
</tr>
<tr>
<td>Phê duyệt</td>
<td>Ngô Thị Ngọc Hoa</td>
<td>Phó Tổng Giám đốc</td>
<td></td>
<td>23/12/2024</td>
</tr>
</tbody>
</table>
<table>
<thead>
<tr>
<th><strong>ta</strong> Tâm Anh Hospital Tâm Anh Clinic</th>
<th>PHÒNG KHÁM ĐA KHOA TÂM ANH QUẬN 7</th>
<th>Mã số: TA5.TTBYT.QT.06</th>
</tr>
</thead>
<tbody>
<tr>
<td></td>
<td><strong>QUY TRÌNH</strong> <strong>BẢO TRÌ, BẢO DƯỜNG, ĐÀO TẠO</strong> <strong>TRANG THIẾT BỊ Y TẾ</strong></td>
<td>Lần phát hành: 01 Ngày hiệu lực: 08/01/2025 Trang : 1/6</td>
</tr>
</tbody>
</table>
<h3>TÌNH TRẠNG TÀI LIỆU</h3>
<table>
<thead>
<tr>
<th>Phiên bản</th>
<th>Ngày hiệu lực</th>
<th>Nội dung cập nhật/ thay đổi</th>
</tr>
</thead>
<tbody>
<tr>
<td>01</td>
<td>08/01/2025</td>
<td>Soạn thảo và ban hành lần đầu</td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
</tr>
</tbody>
</table>
<h3>TỪ KHÓA (HASHTAG):</h3>
<p>Bao tri, bao duong, dao tao, trang thiet bi y te</p>
<table>
<thead>
<tr>
<th><strong>ta</strong> Tâm Anh Hospital Tâm Anh Clinic</th>
<th>PHÒNG KHÁM ĐA KHOA TÂM ANH QUẬN 7</th>
<th>Mã số: TA5.TTBYT.QT.06</th>
</tr>
</thead>
<tbody>
<tr>
<td></td>
<td><strong>QUY TRÌNH</strong> <strong>BẢO TRÌ, BẢO DƯỜNG, ĐÀO TẠO</strong> <strong>TRANG THIẾT BỊ Y TẾ</strong></td>
<td>Lần phát hành: 01 Ngày hiệu lực: <strong>08/01/2025</strong> Trang : 2/6</td>
</tr>
</tbody>
</table>
<h3>1. Mục đích</h3>
<ul>
<li>Thống nhất cách thức lập kế hoạch bảo trì, bảo dưỡng, đào tạo lại trang thiết bị y tế đối với Phòng Trang thiết bị y tế và các Đơn vị sử dụng.</li>
<li>Nhằm mục đích sử dụng thiết bị hiệu quả, vận hành an toàn thiết bị đã được đầu tư, nâng cao công tác quản lý trang thiết bị y tế tại Phòng Khám Đa khoa Tâm Anh Quận 7.</li>
</ul>
<h3>2. Phạm vi và đối tượng áp dụng</h3>
<p><strong>2.1. Phạm vi áp dụng:</strong> Áp dụng đối với tất cả các Đơn vị sử dụng trang thiết bị y tế trong Phòng khám Đa khoa Tâm Anh Quận 7.</p>
<h4>2.2. Đối tượng áp dụng</h4>
<table>
<thead>
<tr>
<th>☑ Tất cả nhân viên</th>
<th>☐ Bác sĩ</th>
<th>☐ Nhân sự vệ sinh</th>
</tr>
</thead>
<tbody>
<tr>
<td>☐ Điều dưỡng</td>
<td>☐ Dược sĩ</td>
<td>☐ Nhân sự nhà giặt</td>
</tr>
<tr>
<td>☐ Hộ sinh</td>
<td>☐ Chuyên viên phôi học</td>
<td>☐ Nhân sự tiếp liệu thanh trùng</td>
</tr>
<tr>
<td>☐ Thư ký y khoa</td>
<td>☐ Chăm sóc khách hàng</td>
<td>☐ Nhân sự hồ sơ bảo hiểm</td>
</tr>
<tr>
<td>☐ Kỹ thuật y</td>
<td>☐ Hỗ trợ chăm sóc</td>
<td>☐ Nhân sự dịch vụ dinh dưỡng</td>
</tr>
<tr>
<td>☐ Kỹ thuật viên chăm sóc da</td>
<td>☐ Bảo vệ</td>
<td>☐ Nhân sự kế toán</td>
</tr>
<tr>
<td>☐ Khác: ...</td>
<td></td>
<td></td>
</tr>
</tbody>
</table>
<h3>3. Thuật ngữ và từ viết tắt</h3>
<table>
<thead>
<tr>
<th>Thuật ngữ</th>
<th>Từ viết tắt</th>
<th>Định nghĩa</th>
</tr>
</thead>
<tbody>
<tr>
<td>Đơn vị sử dụng</td>
<td>ĐVSD</td>
<td>-</td>
</tr>
<tr>
<td>Chẩn đoán Hình ảnh</td>
<td>CĐHA</td>
<td>-</td>
</tr>
<tr>
<td>Mua hàng</td>
<td>MH</td>
<td>-</td>
</tr>
<tr>
<td>Nhà cung cấp</td>
<td>NCC</td>
<td>-</td>
</tr>
<tr>
<td>Tổng Giám đốc</td>
<td>TGĐ</td>
<td>-</td>
</tr>
<tr>
<td>Trang thiết bị y tế</td>
<td>TTBYT</td>
<td>-</td>
</tr>
</tbody>
</table>
<h3>4. Nội dung</h3>
<p><strong>4.1. Quy định, nguyên tắc:</strong> Không có</p>
<p><strong>4.2. Lưu đồ:</strong> Không có</p>
<p><strong>4.3. Các bước thực hiện</strong></p>
<table>
<thead>
<tr>
<th><strong>ta</strong> Tâm Anh Hospital Tâm Anh Clinic</th>
<th>PHÒNG KHÁM ĐA KHOA TÂM ANH QUẬN 7</th>
<th>Mã số: TA5.TTBYT.QT.06</th>
</tr>
</thead>
<tbody>
<tr>
<td></td>
<td><strong>QUY TRÌNH</strong> <strong>BẢO TRÌ, BẢO DƯỠNG, ĐÀO TẠO</strong> <strong>TRANG THIẾT BỊ Y TẾ</strong></td>
<td>Lần phát hành: 01 Ngày hiệu lực: 08/01/2025 Trang : 3/6</td>
</tr>
</tbody>
</table>
<h4>4.3.1. Bảo trì, bảo dưỡng, đào tạo do NCC dịch vụ thực hiện</h4>
<table>
<thead>
<tr>
<th>Các bước thực hiện</th>
<th>Nội dung</th>
<th>Phụ trách</th>
</tr>
</thead>
<tbody>
<tr>
<td><strong>Bước 1:</strong> Lập danh mục TTBYT cần bảo trì, bảo dưỡng, đào tạo</td>
<td>- - Phòng TTBYT lập kế hoạch, lên danh sách TTBYT cần bảo trì, bảo dưỡng, đào tạo lại của toàn Phòng khám cho năm tiếp theo trước ngày 30/12 hàng năm. - - Kết hợp NCC đưa ra lịch bảo trì, bảo dưỡng, đào tạo phù hợp với yêu cầu của TTBYT.</td>
<td>- Phòng TTBYT</td>
</tr>
<tr>
<td><strong>Bước 2 :</strong> Xin phê duyệt của TGD về danh mục các TTBYT cần bảo trì, bảo dưỡng, đào tạo</td>
<td>- - Phòng TTBYT trình TGD xin phê duyệt danh mục cần bảo trì, bảo dưỡng trong tháng 01 hàng năm. - - Kết hợp NCC dịch vụ khảo sát đánh giá tình trạng TTBYT. - - Giao dịch với NCC dịch vụ hoàn thành thủ tục ký hợp đồng (nếu có).</td>
<td>- - Phòng TTBYT - - Phòng MH</td>
</tr>
<tr>
<td><strong>Bước 3:</strong> Tiến hành bảo trì, bảo dưỡng, đào tạo</td>
<td>- - Thông báo qua email cho ĐVSD kế hoạch bảo trì, bảo dưỡng trước khi tiến hành ít nhất 5 ngày. - - Riêng các hệ thống thiết bị lớn tại Khoa CĐHA: X-Quang cần báo trước ít nhất 7 ngày, kế hoạch phải nêu rõ thời gian dự kiến bảo hành, bảo trì là bao lâu và thực hiện từ sau 16:00 hoặc vào ngày chủ nhật. - - Giám sát quá trình bảo trì, bảo dưỡng. - - HĐSD hoặc đào tạo lại cho người sử dụng (nếu cần thiết).</td>
<td>- - Phòng TTBYT - - ĐVSD</td>
</tr>
<tr>
<td><strong>Bước 4:</strong> Tiến hành kiểm tra và nghiệm thu thiết bị sau khi bảo trì, bảo dưỡng</td>
<td>- - Đánh giá toàn bộ quá trình bảo trì, bảo dưỡng so sánh đối chiếu với điều khoản hợp đồng nếu đạt sẽ tiến hành ký Biên bản bàn giao và nghiệm thu đưa vào sử dụng theo</td>
<td>- - Phòng TTBYT - - ĐVSD</td>
</tr>
<tr>
<td><strong>Tâm Anh Hospital</strong> Tâm Anh Clinic</td>
<td>PHÒNG KHÁM ĐA KHOA TÂM ANH QUẬN 7</td>
<td>Mã số: TA5.TTBYT.QT.06</td>
</tr>
<tr>
<td>---</td>
<td>---</td>
<td>---</td>
</tr>
<tr>
<td></td>
<td><strong>QUY TRÌNH</strong> <strong>BẢO TRÌ, BẢO DƯỠNG, ĐÀO TẠO</strong> <strong>TRANG THIẾT BỊ Y TẾ</strong></td>
<td>Lần phát hành: 01 Ngày hiệu lực: 08/01/2025 Trang : 4/6</td>
</tr>
</tbody>
</table>
<table>
<thead>
<tr>
<th>Các bước thực hiện</th>
<th>Nội dung</th>
<th>Phụ trách</th>
</tr>
</thead>
<tbody>
<tr>
<td></td>
<td>BM01_TA5.TTBYT.QT.04_Biên bản bàn giao và nghiệm thu thiết bị - ĐVSD và Phòng TTBYT đồng ký xác nhận vào biên bản dịch vụ của NCC. - Phòng TTBYT sẽ ghi nội dung dịch vụ vào sổ lý lịch máy theo BM05_TA5.TTBYT.QT.04_Sổ lý lịch thiết bị</td>
<td></td>
</tr>
</tbody>
</table>
<h4>4.3.2. Bảo trì, bảo dưỡng, đào tạo lại do phòng TTBYT thực hiện</h4>
<table>
<thead>
<tr>
<th>Các bước thực hiện</th>
<th>Nội dung</th>
<th>Phụ trách</th>
</tr>
</thead>
<tbody>
<tr>
<td><strong>Bước 1:</strong> Lập danh mục TTBYT cần bảo trì, bảo dưỡng, đào tạo</td>
<td>- Phòng TTBYT khảo sát, lập kế hoạch danh mục TTBYT cần bảo trì, bảo dưỡng, đào tạo lại của toàn Phòng khám cho năm tiếp theo trước ngày 30/12 hàng năm.</td>
<td>- Phòng TTBYT</td>
</tr>
<tr>
<td><strong>Bước 2:</strong> Xin phê duyệt của TGD về danh mục các TTBYT cần bảo trì, bảo dưỡng, đào tạo</td>
<td>- Phòng TTBYT trình TGD xin phê duyệt kế hoạch danh mục cần bảo trì, bảo dưỡng trong tháng 01 hàng năm.</td>
<td>- Phòng TTBYT</td>
</tr>
<tr>
<td><strong>Bước 3:</strong> Tiến hành bảo trì, bảo dưỡng, đào tạo</td>
<td>- Thông báo qua email cho ĐVSD kế hoạch bảo trì, bảo dưỡng hoặc đào tạo lại TTBYT trước khi tiến hành ít nhất 05 ngày.</td>
<td>- Phòng TTBYT</td>
</tr>
<tr>
<td><strong>Bước 4:</strong> Tiến hành kiểm tra và nghiệm thu thiết bị sau khi bảo trì, bảo dưỡng</td>
<td>- Đánh giá toàn bộ quá trình bảo trì, bảo dưỡng. Phòng TTBYT tiến hành ghi biên bản nội bộ và sổ lý lịch máy (nếu thay thế hoặc sửa chữa). - Đối với TTBYT cần thay thế linh kiện, phụ kiện phải lập biên bản báo cáo TGD. - Phòng TTBYT và ĐVSD thống nhất đưa vào nội dung biên bản khuyến cáo cho thiết</td>
<td>- Phòng TTBYT - ĐVSD</td>
</tr>
</tbody>
</table>
<p>13</p>
<table>
<thead>
<tr>
<th><strong>ta</strong> Tâm Anh Hospital Tâm Anh Clinic</th>
<th>PHÒNG KHÁM ĐA KHOA TÂM ANH QUẬN 7</th>
<th>Mã số: TA5.TTBYT.QT.06</th>
</tr>
</thead>
<tbody>
<tr>
<td></td>
<td><strong>QUY TRÌNH</strong> <strong>BẢO TRÌ, BẢO DƯỠNG, ĐÀO TẠO</strong> <strong>TRANG THIẾT BỊ Y TẾ</strong></td>
<td>Lần phát hành: 01 Ngày hiệu lực: 01/01/2015 Trang : 5/6</td>
</tr>
</tbody>
</table>
<table>
<thead>
<tr>
<th>Các bước thực hiện</th>
<th>Nội dung</th>
<th>Phụ trách</th>
</tr>
</thead>
<tbody>
<tr>
<td></td>
<td>bị tiếp tục hoạt động chờ thay thế linh kiện hoặc ngưng hoạt động do không đảm bảo an toàn thiết bị và bệnh nhân.</td>
<td></td>
</tr>
</tbody>
</table>
<h4>4.3.3. Bảo trì trong thời gian bảo hành</h4>
<table>
<thead>
<tr>
<th>Các bước thực hiện</th>
<th>Nội dung</th>
<th>Phụ trách</th>
</tr>
</thead>
<tbody>
<tr>
<td><strong>Bước 1:</strong> Lập danh mục TTBYT cần bảo trì, bảo dưỡng, đào tạo</td>
<td>- Phòng TTBYT khảo sát, lập kế hoạch danh mục TTBYT cần bảo trì, bảo dưỡng, đào tạo lại của toàn Phòng khám cho năm tiếp theo trước ngày 30/12 hàng năm.</td>
<td>- Phòng TTBYT</td>
</tr>
<tr>
<td><strong>Bước 2:</strong> Tiến hành bảo trì, bảo dưỡng, đào tạo</td>
<td>- Thông báo cho ĐVSD thời gian tiến hành bảo trì, bảo dưỡng, đào tạo lại TTBYT (nếu có) trước khi tiến hành ít nhất 05 ngày.</td>
<td>- Phòng TTBYT</td>
</tr>
<tr>
<td></td>
<td>- Giám sát NCC bảo trì, bảo dưỡng, đào tạo lại.</td>
<td>- Phòng TTBYT</td>
</tr>
<tr>
<td><strong>Bước 3:</strong> Tiến hành kiểm tra và nghiệm thu thiết bị sau khi bảo trì, bảo dưỡng</td>
<td>- Đánh giá toàn bộ quá trình bảo trì, bảo dưỡng tiến hành ký Biên bản bàn giao nghiệm thu đưa vào sử dụng theo BM01_TA5.TTBYT.QT.04_Biên bản bàn giao và nghiệm thu thiết bị - Đối với TTBYT cần thay thế linh kiện, phụ kiện phải lập biên bản báo cáo TGD. - NCC đưa vào nội dung biên bản khuyến cáo cho thiết bị tiếp tục hoạt động chờ thay thế linh kiện hoặc ngưng hoạt động do không đảm bảo an toàn thiết bị và bệnh nhân. - Ký Biên bản đào tạo hướng dẫn sử dụng với ĐVSD theo BM03_TA5.TTBYT.QT.04_Biên bản hoàn thành công tác huấn luyện, đào tạo, hướng dẫn sử dụng</td>
<td>- Phòng TTBYT - ĐVSD</td>
</tr>
<tr>
<td><strong>ta</strong> Tâm Anh Hospital Tâm Anh Clinic</td>
<td>PHÒNG KHÁM ĐA KHOA TÂM ANH QUẬN 7</td>
<td>Mã số: TA5.TTBYT.QT.06</td>
</tr>
<tr>
<td>---</td>
<td>---</td>
<td>---</td>
</tr>
<tr>
<td></td>
<td><strong>QUY TRÌNH</strong> <strong>BẢO TRÌ, BẢO DƯỜNG, ĐÀO TẠO</strong> <strong>TRANG THIẾT BỊ Y TẾ</strong></td>
<td>Lần phát hành: 01 Ngày hiệu lực: <strong>08/01/2025</strong> Trang : 6/6</td>
</tr>
</tbody>
</table>
<table>
<thead>
<tr>
<th>Các bước thực hiện</th>
<th>Nội dung</th>
<th>Phụ trách</th>
</tr>
</thead>
<tbody>
<tr>
<td></td>
<td>- ĐVSD: ghi lý lịch máy theo dõi TTBYT trong suốt quá trình sử dụng theo BM05_TA5.TTBYT.QT.04_Sổ lý lịch thiết bị</td>
<td></td>
</tr>
</tbody>
</table>
<h2>5. Tài liệu liên quan và tham khảo</h2>
<h3>5.1. Tài liệu liên quan</h3>
<table>
<thead>
<tr>
<th>STT</th>
<th>Mã số</th>
<th>Tên phụ lục/biểu mẫu</th>
</tr>
</thead>
<tbody>
<tr>
<td>1</td>
<td>BM01_TA5.TTBYT.QT.04</td>
<td>Biên bản bàn giao và lắp đặt thiết bị</td>
</tr>
<tr>
<td>2</td>
<td>BM03_TA5.TTBYT.QT.04</td>
<td>Biên bản hoàn thành công tác huấn luyện đào tạo, hướng dẫn sử dụng</td>
</tr>
<tr>
<td>3</td>
<td>BM05_TA5.TTBYT.QT.04</td>
<td>Sổ lý lịch thiết bị</td>
</tr>
</tbody>
</table>
<h3>5.2. Tài liệu tham khảo: Không có</h3>
<h2>6. Phụ lục và biểu mẫu: Không có</h2>
<p>14</p>
</div>
</article></section>
<section class="block" data-group="TA5.TTBYT.QT.07" id="group-TA5.TTBYT.QT.07">
<header class="block-head">
<p class="block-code">TA5.TTBYT.QT.07</p>
<h2>Thanh lý đồ dùng, trang thiết bị hư hỏng / hết hạn / không sử dụng</h2>
<p class="block-desc">Thanh lý TTBYT không còn sử dụng</p>
</header>
<article class="doc" data-group="TA5.TTBYT.QT.07" data-id="ta5.ttbyt.qt.07-ta5.ttbyt.qt.07-quy-tr-nh-thanh-l-d-ng-tra" data-search="# QUY TRÌNH THANH LÝ ## ĐỒ DÙNG, TRANG THIẾT BỊ Y TẾ HƯ HỐNG/ HẾT THỜI HẠN SỬ DỤNG/KHÔNG SỬ DỤNG Mã số : TA5.TTBYT.QT.07 Lần phát hành : 01 Ngày phát hành : 25.12.2024 Ngày hiệu lực : 09.10.2025 Số trang : 07 | Trách nhiệm | Họ và tên | Chức vụ | Ký tên | Ngày ký | | --- | --- | --- | --- | --- | | Soạn thảo | Nguyễn Tấn Tài | Kỹ sư Trang thiết bị y tế | | 23/12/2024 | | Kiểm soát | Nguyễn Tấn Lợi | Phó phòng Trang thiết bị y tế | | 23/12/2024 | | | Tống Văn Khải | Trưởng khoa Kiểm soát nhiễm khuẩn | | 23/12/2024 | | | Đinh Thị Thúy Hà | Trưởng Bộ phận Vệ sinh | | 23/12/2024 | | | Hoàng Thị Bích Liên | Trưởng Phòng Kế Toán | | 23/12/2024 | | | Nguyễn Bình An | Trưởng phòng Vận hành tòa nhà | | 24/12/2024 | | | Trần Nguyễn Như Anh | Giám đốc Quản lý chất lượng | | 24/12/2024 | | | Nguyễn Hữu Trâm Em | Phó Tổng Giám đốc kiêm Giám đốc Chuyên môn | | 24/12/2024 | | Phê duyệt | Ngô Thị Ngọc Hoa | Phó Tổng Giám đốc | | 24/12/2024 | | **ta** Tâm Anh Hospital Tâm Anh Clinic | PHÒNG KHÁM ĐA KHOA TÂM ANH QUẬN 7 | Mã số: TA5.TTBYT.QT.07 | | --- | --- | --- | | | **QUY TRÌNH THANH LÝ** **ĐỒ DÙNG, TRANG THIẾT BỊ Y TẾ HƯ HỐNG/** **HẾT THỜI HẠN SỬ DỤNG/KHÔNG SỬ DỤNG** | Lần phát hành: 01 Ngày hiệu lực: 09/01/2025 Trang : 1/7 | ### TÌNH TRẠNG TÀI LIỆU | Phiên bản | Ngày hiệu lực | Nội dung cập nhật/ thay đổi | | --- | --- | --- | | 01 | 09/01/2025 | Soạn thảo và ban hành lần đầu | | | | | ### TỪ KHÓA (HASHTAG): Thanh ly do dung, trang thiet bi y te hu hong, het thoi han su dung, khong su dung | **TPA** Tâm Anh Hospital Tâm Anh Clinic | **PHÒNG KHÁM ĐA KHOA TÂM ANH QUẬN 7** | Mã số: TA5.TTBYT.QT.07 | | --- | --- | --- | | | **QUY TRÌNH THANH LÝ** **ĐỒ DÙNG, TRANG THIẾT BỊ Y TẾ HƯ HỎNG/** **HẾT THỜI HẠN SỬ DỤNG/KHÔNG SỬ DỤNG** | Lần phát hành: 01 Ngày hiệu lực: **09/01/2025** Trang : 2/7 | ## 1. Mục đích - Xác định nguyên nhân, trách nhiệm của cá nhân, tập thể gây hư hỏng đồ dùng, trang thiết bị y tế chưa hết khấu hao - Thanh lý các đồ dùng, trang thiết bị y tế đã hư hỏng/không sử dụ" id="doc-ta5.ttbyt.qt.07-ta5.ttbyt.qt.07-quy-tr-nh-thanh-l-d-ng-tra">
<header class="doc-head">
<div class="doc-meta">
<span class="chip chip-qt">Quy trình</span>
<code>TA5.TTBYT.QT.07</code>
</div>
<h3>Thanh lý đồ dùng, trang thiết bị hư hỏng / hết hạn / không sử dụng</h3>
<p class="doc-file">TA5.TTBYT.QT.07_ Quy trình thanh lý đồ dùng, trang thiết bị hư hỏng, hết thời hạn sử dụng, không sử dụng.md</p>
</header>
<div class="md">
<h1>QUY TRÌNH THANH LÝ</h1>
<h2>ĐỒ DÙNG, TRANG THIẾT BỊ Y TẾ HƯ HỐNG/</h2>
<p>HẾT THỜI HẠN SỬ DỤNG/KHÔNG SỬ DỤNG</p>
<p>Mã số : TA5.TTBYT.QT.07<br/>
Lần phát hành : 01<br/>
Ngày phát hành : 25.12.2024<br/>
Ngày hiệu lực : 09.10.2025<br/>
Số trang : 07</p>
<table>
<thead>
<tr>
<th>Trách nhiệm</th>
<th>Họ và tên</th>
<th>Chức vụ</th>
<th>Ký tên</th>
<th>Ngày ký</th>
</tr>
</thead>
<tbody>
<tr>
<td>Soạn thảo</td>
<td>Nguyễn Tấn Tài</td>
<td>Kỹ sư Trang thiết bị y tế</td>
<td></td>
<td>23/12/2024</td>
</tr>
<tr>
<td>Kiểm soát</td>
<td>Nguyễn Tấn Lợi</td>
<td>Phó phòng Trang thiết bị y tế</td>
<td></td>
<td>23/12/2024</td>
</tr>
<tr>
<td></td>
<td>Tống Văn Khải</td>
<td>Trưởng khoa Kiểm soát nhiễm khuẩn</td>
<td></td>
<td>23/12/2024</td>
</tr>
<tr>
<td></td>
<td>Đinh Thị Thúy Hà</td>
<td>Trưởng Bộ phận Vệ sinh</td>
<td></td>
<td>23/12/2024</td>
</tr>
<tr>
<td></td>
<td>Hoàng Thị Bích Liên</td>
<td>Trưởng Phòng Kế Toán</td>
<td></td>
<td>23/12/2024</td>
</tr>
<tr>
<td></td>
<td>Nguyễn Bình An</td>
<td>Trưởng phòng Vận hành tòa nhà</td>
<td></td>
<td>24/12/2024</td>
</tr>
<tr>
<td></td>
<td>Trần Nguyễn Như Anh</td>
<td>Giám đốc Quản lý chất lượng</td>
<td></td>
<td>24/12/2024</td>
</tr>
<tr>
<td></td>
<td>Nguyễn Hữu Trâm Em</td>
<td>Phó Tổng Giám đốc kiêm Giám đốc Chuyên môn</td>
<td></td>
<td>24/12/2024</td>
</tr>
<tr>
<td>Phê duyệt</td>
<td>Ngô Thị Ngọc Hoa</td>
<td>Phó Tổng Giám đốc</td>
<td></td>
<td>24/12/2024</td>
</tr>
<tr>
<td><strong>ta</strong> Tâm Anh Hospital Tâm Anh Clinic</td>
<td>PHÒNG KHÁM ĐA KHOA TÂM ANH QUẬN 7</td>
<td>Mã số: TA5.TTBYT.QT.07</td>
<td></td>
<td></td>
</tr>
<tr>
<td>---</td>
<td>---</td>
<td>---</td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td><strong>QUY TRÌNH THANH LÝ</strong> <strong>ĐỒ DÙNG, TRANG THIẾT BỊ Y TẾ HƯ HỐNG/</strong> <strong>HẾT THỜI HẠN SỬ DỤNG/KHÔNG SỬ DỤNG</strong></td>
<td>Lần phát hành: 01 Ngày hiệu lực: 09/01/2025 Trang : 1/7</td>
<td></td>
<td></td>
</tr>
</tbody>
</table>
<h3>TÌNH TRẠNG TÀI LIỆU</h3>
<table>
<thead>
<tr>
<th>Phiên bản</th>
<th>Ngày hiệu lực</th>
<th>Nội dung cập nhật/ thay đổi</th>
</tr>
</thead>
<tbody>
<tr>
<td>01</td>
<td>09/01/2025</td>
<td>Soạn thảo và ban hành lần đầu</td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
</tr>
</tbody>
</table>
<h3>TỪ KHÓA (HASHTAG):</h3>
<p>Thanh ly do dung, trang thiet bi y te hu hong, het thoi han su dung, khong su dung</p>
<table>
<thead>
<tr>
<th><strong>TPA</strong> Tâm Anh Hospital Tâm Anh Clinic</th>
<th><strong>PHÒNG KHÁM ĐA KHOA TÂM ANH QUẬN 7</strong></th>
<th>Mã số: TA5.TTBYT.QT.07</th>
</tr>
</thead>
<tbody>
<tr>
<td></td>
<td><strong>QUY TRÌNH THANH LÝ</strong> <strong>ĐỒ DÙNG, TRANG THIẾT BỊ Y TẾ HƯ HỎNG/</strong> <strong>HẾT THỜI HẠN SỬ DỤNG/KHÔNG SỬ DỤNG</strong></td>
<td>Lần phát hành: 01 Ngày hiệu lực: <strong>09/01/2025</strong> Trang : 2/7</td>
</tr>
</tbody>
</table>
<h2>1. Mục đích</h2>
<ul>
<li>Xác định nguyên nhân, trách nhiệm của cá nhân, tập thể gây hư hỏng đồ dùng, trang thiết bị y tế chưa hết khấu hao</li>
<li>Thanh lý các đồ dùng, trang thiết bị y tế đã hư hỏng/không sử dụng để đảm bảo quản lý hiệu quả nguồn vật tư và trang thiết bị y tế khác.</li>
<li>Đảm bảo nắm bắt thông tin và thay thế kịp thời vật tư, trang thiết bị y tế bị hư hỏng không đáp ứng nhu cầu để không ảnh hưởng đến hoạt động chuyên môn của bệnh viện.</li>
</ul>
<h2>2. Phạm vi và đối tượng áp dụng</h2>
<h3>2.1. Phạm vi áp dụng</h3>
<p>Áp dụng đối với tất cả các Đơn vị sử dụng trang thiết bị y tế trong Phòng khám Đa khoa Tâm Anh Quận 7.</p>
<h3>2.2. Đối tượng áp dụng:</h3>
<table>
<thead>
<tr>
<th>☐ Tất cả nhân viên</th>
<th>☐ Bác sĩ</th>
<th>☐ Nhân sự vệ sinh</th>
</tr>
</thead>
<tbody>
<tr>
<td>☐ Điều dưỡng</td>
<td>☐ Dược sĩ</td>
<td>☐ Nhân sự nhà giặt</td>
</tr>
<tr>
<td>☐ Hộ sinh</td>
<td>☐ Chuyên viên phôi học</td>
<td>☐ Nhân sự tiếp liệu thanh trùng</td>
</tr>
<tr>
<td>☐ Thư ký y khoa</td>
<td>☐ Chăm sóc khách hàng</td>
<td>☐ Nhân sự hồ sơ bảo hiểm</td>
</tr>
<tr>
<td>☐ Kỹ thuật y</td>
<td>☐ Hỗ trợ chăm sóc</td>
<td>☐ Nhân sự dịch vụ dinh dưỡng</td>
</tr>
<tr>
<td>☐ Kỹ thuật viên chăm sóc da</td>
<td>☐ Bảo vệ</td>
<td>☐ Nhân sự kế toán</td>
</tr>
<tr>
<td>☑ Khác: CBNV, Trưởng đơn vị của CBNV có nhu cầu thanh lý đồ dùng, trang thiết bị y tế hư hỏng/ hết thời hạn sử dụng/ không sử dụng và Nhân sự Phòng TTBYT</td>
<td></td>
<td></td>
</tr>
</tbody>
</table>
<h2>3. Thuật ngữ và từ viết tắt:</h2>
<table>
<thead>
<tr>
<th>Thuật ngữ</th>
<th>Từ viết tắt</th>
<th>Định nghĩa</th>
</tr>
</thead>
<tbody>
<tr>
<td>Cán bộ nhân viên</td>
<td>CBNV</td>
<td>-</td>
</tr>
<tr>
<td>Công cụ dụng cụ</td>
<td>CCDC</td>
<td>-</td>
</tr>
<tr>
<td>House keeping</td>
<td>HK</td>
<td>-</td>
</tr>
<tr>
<td>Kế hoạch Tổng hợp</td>
<td>KHTH</td>
<td>-</td>
</tr>
<tr>
<td>Kế toán</td>
<td>KT</td>
<td>-</td>
</tr>
<tr>
<td><strong>ta</strong> Tâm Anh Hospital Tâm Anh Clinic</td>
<td>PHÒNG KHÁM ĐA KHOA TÂM ANH QUẬN 7</td>
<td>Mã số: TA5.TTBYT.QT.07</td>
</tr>
<tr>
<td>---</td>
<td>---</td>
<td>---</td>
</tr>
<tr>
<td></td>
<td><strong>QUY TRÌNH THANH LÝ</strong> <strong>ĐỒ DÙNG, TRANG THIẾT BỊ Y TẾ HƯ HỎNG/</strong> <strong>HẾT THỜI HẠN SỬ DỤNG/KHÔNG SỬ DỤNG</strong></td>
<td>Lần phát hành: 01 Ngày hiệu lực: 08/01/2025 Trang : 3/7</td>
</tr>
</tbody>
</table>
<table>
<thead>
<tr>
<th>Phòng khám Đa khoa Tâm Anh Quận 7.</th>
<th>PK</th>
<th>-</th>
</tr>
</thead>
<tbody>
<tr>
<td>Quản lý Chất lượng</td>
<td>QLCL</td>
<td>-</td>
</tr>
<tr>
<td>Tài sản cố định</td>
<td>TSCĐ</td>
<td>-</td>
</tr>
<tr>
<td>Tổng Giám đốc</td>
<td>TGĐ</td>
<td>-</td>
</tr>
<tr>
<td>Trang thiết bị y tế</td>
<td>TTBYT</td>
<td>-</td>
</tr>
<tr>
<td>Trung tâm/ Khoa/ Phòng/ Bộ phận</td>
<td>Đơn vị</td>
<td>-</td>
</tr>
</tbody>
</table>
<h4>4. Nội dung</h4>
<p>4.1. Quy định, nguyên tắc: (Không)</p>
<p>4.2. Lưu đồ: (Không)</p>
<p>4.3. Các bước thực hiện:</p>
<table>
<thead>
<tr>
<th>Các bước thực hiện</th>
<th>Nội dung</th>
<th>Phụ trách</th>
</tr>
</thead>
<tbody>
<tr>
<td><strong>Bước 1:</strong> Xác định tiêu chuẩn đồ dùng, TTBYT hư hỏng, không thể sửa chữa cần thanh lý/hủy bỏ</td>
<td>- Các Đơn vị lập BM01_TA5.TTBYT.QT.07_ Phiếu đề xuất thanh lý đồ dùng, trang thiết bị hư hỏng, không sử dụng gửi Phòng TTBYT khi có những dấu hiệu như sau: - <strong>Dụng cụ phẫu thuật:</strong> Đứt, gãy, cong, vênh, mòn rỉ các khớp nối, không còn khả năng tiếp xúc, phát sinh nhiệt... không đáp ứng nhu cầu chuyên môn, không an toàn, không thể sửa chữa được. - <strong>TTBYT:</strong> Hư hỏng không đảm bảo an toàn, không đáp ứng nhu cầu sử dụng; không thể sửa chữa được hoặc chi phí sửa chữa quá tốn kém so với giá trị của thiết bị đó. - <strong>Đồ dùng, CCDC y tế khác:</strong> Gãy, vỡ, biến dạng không đảm bảo an toàn, không còn khả năng sử dụng...</td>
<td>- Đơn vị đề xuất thanh lý</td>
</tr>
<tr>
<td><strong>ta</strong> Tâm Anh Hospital Tâm Anh Clinic</td>
<td><strong>PHÒNG KHÁM ĐA KHOA TÂM ANH QUẬN 7</strong></td>
<td>Mã số: TA5.TTBYT.QT.07 Lần phát hành: 01 Ngày hiệu lực: <strong>09/01/2025</strong> Trang : 4/7</td>
</tr>
<tr>
<td>---</td>
<td>---</td>
<td>---</td>
</tr>
<tr>
<td></td>
<td><strong>QUY TRÌNH THANH LÝ</strong> <strong>ĐỒ DÙNG, TRANG THIẾT BỊ Y TẾ HƯ HỎNG/</strong> <strong>HẾT THỜI HẠN SỬ DỤNG/KHÔNG SỬ DỤNG</strong></td>
<td></td>
</tr>
</tbody>
</table>
<table>
<thead>
<tr>
<th>Các bước thực hiện</th>
<th>Nội dung</th>
<th>Phụ trách</th>
</tr>
</thead>
<tbody>
<tr>
<td><strong>Bước 2:</strong> Tiếp nhận thông tin và thành lập hội đồng thanh lý</td>
<td>- - Các Đơn vị lập Phiếu đề xuất thanh lý chuyển đến Phòng TBYT để xử lý. - - Phòng TBYT làm đề xuất thành lập Hội đồng thanh lý đồ dùng TTBYT (gọi tắt là Hội đồng thanh lý) xin trình TGD phê duyệt. Hội đồng này bao gồm đại diện các Đơn vị sau: Phòng KHTH, Phòng QLCL, Phòng Kế toán, Phòng Thiết bị y tế và Đơn vị đề nghị thanh lý đồ dùng TTBYT, Bộ phận House Keeping . Tham khảo BM02_TA5.TTBYT.QT.07_ Quyết định thành lập hội đồng thanh lý đồ dùng, trang thiết bị hư hỏng, hết thời hạn sử dụng, không sử dụng - - Trường hợp các máy móc thiết bị y tế chuyên dùng, kỹ thuật cao, cần phải có ý kiến của chuyên gia Hãng/ Nhà cung cấp thì Phòng TBYT đề xuất với TGD mời chuyên gia tham gia đánh giá tình trạng của TTBYT.</td>
<td>- - Phòng TTBYT - - Phòng KHTH - - Phòng QLCL - - Phòng KT - - Đơn vị đề nghị thanh lý đồ dùng, TTBYT - - Bộ phận HK</td>
</tr>
<tr>
<td><strong>Bước 3:</strong> Đánh giá hiện trạng, đề xuất biện pháp xử lý đối với đồ dùng, TTBYT hư hỏng/ hết thời hạn sử dụng/ không sử dụng</td>
<td>- - Hội đồng thanh lý tiến hành kiểm tra, đánh giá hiện trạng đồ dùng, TTBYT cần hủy bỏ theo đề nghị Đơn vị để xác định mức độ hư hỏng, nguyên nhân và biện pháp xử lý; - - Đánh giá, ước tính khả năng và chi phí sửa chữa đối với tình trạng hư hỏng của đồ dùng, TTBYT; - - So sánh chi phí sửa chữa ước tính với giá trị mua mới của đồ dùng, TTBYT tương đương để đưa ra đề xuất xử lý; - - Lập BM04_TA5.TTBYT.QT.07_Biên bản đánh</td>
<td>- - Phòng TTBYT - - Phòng KHTH - - Phòng QLCL - - Phòng KT - - Đơn vị đề nghị thanh lý đồ dùng, TTBYT</td>
</tr>
</tbody>
</table>
<p>10</p>
<table>
<thead>
<tr>
<th><strong>ta</strong> Tầm Anh Hospital Tâm Anh Clinic</th>
<th>PHÒNG KHÁM ĐA KHOA TÂM ANH QUẬN 7</th>
<th>Mã số: TA5.TTBYT.QT.07</th>
</tr>
</thead>
<tbody>
<tr>
<td></td>
<td><strong>QUY TRÌNH THANH LÝ</strong> <strong>ĐỒ DÙNG, TRANG THIẾT BỊ Y TẾ HƯ HỎNG/</strong> <strong>HẾT THỜI HẠN SỬ DỤNG/KHÔNG SỬ DỤNG</strong></td>
<td>Lần phát hành: 01 Ngày hiệu lực: <strong>09/01/2025</strong> Trang : 5/7</td>
</tr>
</tbody>
</table>
<table>
<thead>
<tr>
<th>Các bước thực hiện</th>
<th>Nội dung</th>
<th>Phụ trách</th>
</tr>
</thead>
<tbody>
<tr>
<td></td>
<td>giá hiện trạng đồ dùng, trang thiết bị hư hỏng, hết thời hạn sử dụng, không sử dụng.</td>
<td></td>
</tr>
<tr>
<td><strong>Bước 4:</strong> Thực hiện xử lý đối với đồ dùng, TTBYT hư hỏng/ hết thời hạn sử dụng/ không sử dụng</td>
<td>- - Trên cơ sở Biên bản đánh giá hiện trạng đối với đồ dùng, TTBYT hư hỏng/ hết thời hạn sử dụng/ không sử dụng đã được lập của hội đồng thanh lý, Phòng TTBYT trình TGD phê duyệt phương án xử lý đối với đồ dùng, TTBYT hư hỏng/ hết thời hạn sử dụng/ không sử dụng; Lập Quyết định thanh lý CCDC, TSCĐ, đối với các đồ dùng, TTBYT được duyệt thanh lý. Tham khảo BM03_TA5.TTBYT.QT.07_ Quyết định thanh lý đồ dùng, trang thiết bị hư hỏng, hết thời hạn sử dụng, không sử dụng - - Với các lỗi chủ quan là nguyên nhân gây hỏng hóc đồ dùng, TTBYT, dựa theo kết luận của Hội đồng thanh lý, gửi Thanh tra xem xét và giải quyết lỗi cá nhân/ tập thể liên quan theo Quy định của PK. - - Phòng TTBYT thực hiện các bước công việc đối với trường hợp sửa chữa (tự làm/ thuê ngoài). - - Đối với các đồ dùng, TTBYT hư hỏng, không sử dụng được nữa: thực hiện phân loại (chất thải thông thường, chất thải y tế, chất thải y tế lây nhiễm,...) và hủy bỏ theo Quy trình của Khoa kiểm soát Nhiễm khuẩn; Nếu có thể bán thanh lý dưới hình thức phế liệu thì giao bộ phận HK thực hiện bán và nộp tiền thu được vào quỹ của PK. - - Đối với các đồ dùng, TTBYT không sử dụng hoặc hư hỏng/ hết thời hạn sử dụng nhưng vẫn tái sử</td>
<td>- - Phòng TTBYT - - Phòng KT - - Đơn vị đề nghị thanh lý đồ dùng - - TTBYT - - Phòng Kế Toán - - Bộ phận House Keeping</td>
</tr>
<tr>
<td><strong>Tâm Anh Hospital</strong> Tâm Anh Clinic</td>
<td><strong>PHÒNG KHÁM ĐA KHOA TÂM ANH QUẬN 7</strong></td>
<td>Mã số: TA5.TTBYT.QT.07 Lần phát hành: 01 Ngày hiệu lực: <strong>09/01/2025</strong> Trang : 6/7</td>
</tr>
<tr>
<td>---</td>
<td>---</td>
<td>---</td>
</tr>
<tr>
<td></td>
<td><strong>QUY TRÌNH THANH LÝ ĐỒ DÙNG, TRANG THIẾT BỊ Y TẾ HƯ HỐNG/ HẾT THỜI HẠN SỬ DỤNG/KHÔNG SỬ DỤNG</strong></td>
<td></td>
</tr>
</tbody>
</table>
<table>
<thead>
<tr>
<th>Các bước thực hiện</th>
<th>Nội dung</th>
<th>Phụ trách</th>
</tr>
</thead>
<tbody>
<tr>
<td></td>
<td>dụng được mà PK không sử dụng nữa: chuyển phòng Kế toán làm đầu mối, phối hợp với các đơn vị tiến hành bán thanh lý; Lập biên bản thanh lý BM05_TA5.TTBYT.QT.07_Biên bản thanh lý đồ dùng, trang thiết bị và thực hiện các bước điều chỉnh trên Sổ kế toán theo đúng Quy định hiện hành về quản lý CCDC, TSCĐ. Cụ thể như sau: - Đề xuất giá bán thanh lý, trình Tổng Giám đốc phê duyệt; - Soạn thảo Thông báo bán thanh lý TTBYT (gọi tắt là Thông báo), trình Giám đốc Vận hành ký để ban hành toàn PK. CBNV trong PK có nhu cầu mua thanh lý TTBYT phải đăng ký với phòng TTBYT trong thời hạn quy định tại Thông báo. Trường hợp có nhiều CBNV cùng đăng ký mua thanh lý 01 TTBYT thì ai đăng ký trước sẽ được duyệt mua trước; - Phòng TTBYT tổng hợp danh sách CBNV đăng ký mua thanh lý TTBYT (sắp xếp theo thứ tự đăng ký trước - sau), chuyển Phòng Kế toán xử lý; - Phòng Kế toán lập danh sách duyệt mua thanh lý TTBYT, thông báo cho CBNV được duyệt mua và thu tiền, lập biên bản bàn giao TTBYT được thanh lý.</td>
<td></td>
</tr>
</tbody>
</table>
<p>15</p>
<table>
<thead>
<tr>
<th><strong>ta</strong> Tầm Anh Hospital Tâm Anh Clinic</th>
<th><strong>PHÒNG KHÁM ĐA KHOA TÂM ANH QUẬN 7</strong></th>
<th>Mã số: TA5.TTBYT.QT.07</th>
</tr>
</thead>
<tbody>
<tr>
<td></td>
<td><strong>QUY TRÌNH THANH LÝ</strong> <strong>ĐỒ DÙNG, TRANG THIẾT BỊ Y TẾ HƯ HỎNG/</strong> <strong>HẾT THỜI HẠN SỬ DỤNG/KHÔNG SỬ DỤNG</strong></td>
<td>Lần phát hành: 01 Ngày hiệu lực: <strong>09/01/2025</strong> Trang : 7/7</td>
</tr>
</tbody>
</table>
<h2>5. Tài liệu liên quan và tham khảo</h2>
<p>5.1. Tài liệu liên quan: Không có</p>
<p>5.2. Tài liệu tham khảo: Không có</p>
<h2>6. Phụ lục và biểu mẫu:</h2>
<table>
<thead>
<tr>
<th>STT</th>
<th>Mã số</th>
<th>Tên phụ lục/biểu mẫu</th>
</tr>
</thead>
<tbody>
<tr>
<td>1</td>
<td>BM01_TA5.TTBYT.QT.07</td>
<td>Phiếu đề xuất thanh lý đồ dùng, trang thiết bị hư hỏng, hết thời hạn sử dụng, không sử dụng</td>
</tr>
<tr>
<td>2</td>
<td>BM02_TA5.TTBYT.QT.07</td>
<td>Quyết định thành lập hội đồng thanh lý đồ dùng, trang thiết bị hư hỏng, hết thời hạn sử dụng, không sử dụng</td>
</tr>
<tr>
<td>3</td>
<td>BM03_TA5.TTBYT.QT.07</td>
<td>Quyết định thanh lý đồ dùng, trang thiết bị hư hỏng, hết thời hạn sử dụng, không sử dụng</td>
</tr>
<tr>
<td>4</td>
<td>BM04_TA5.TTBYT.QT.07</td>
<td>Biên bản đánh giá hiện trạng đồ dùng, trang thiết bị hư hỏng, hết thời hạn sử dụng, không sử dụng</td>
</tr>
<tr>
<td>5</td>
<td>BM05_TA5.TTBYT.QT.07</td>
<td>Biên bản thanh lý đồ dùng, trang thiết bị</td>
</tr>
<tr>
<td>Tâm Anh Hospital Tâm Anh Clinic</td>
<td>PHÒNG KHÁM ĐA KHOA TÂM ANH QUẬN 7</td>
<td>Mã số: BM01_TA5.TTBYT.QT.07 Lần phát hành: 01 Ngày hiệu lực: 09/01/2025 Trang : 0/1</td>
</tr>
<tr>
<td>---</td>
<td>---</td>
<td>---</td>
</tr>
<tr>
<td></td>
<td>PHIẾU ĐỀ XUẤT THANH LÝ ĐỒ DÙNG, TRANG THIẾT BỊ HƯ HỎNG/HẾT THỜI HẠN SỬ DỤNG/KHÔNG SỬ DỤNG</td>
<td></td>
</tr>
</tbody>
</table>
<h1>TÌNH TRẠNG TÀI LIỆU</h1>
<table>
<thead>
<tr>
<th>Phiên bản</th>
<th>Ngày hiệu lực</th>
<th>Nội dung cập nhật/ thay đổi</th>
</tr>
</thead>
<tbody>
<tr>
<td>01</td>
<td>09/01/2025</td>
<td>Soạn thảo và ban hành lần đầu</td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
</tr>
</tbody>
</table>
<h1>Phạm vi áp dụng:</h1>
<p>Áp dụng đối với tất cả các Đơn vị sử dụng trang thiết bị y tế trong Phòng khám Đa khoa Tâm Anh Quận 7</p>
<h1>Đối tượng áp dụng:</h1>
<table>
<thead>
<tr>
<th>☐ Tất cả nhân viên</th>
<th>☐ Bác sĩ</th>
<th>☐ Nhân sự vệ sinh</th>
</tr>
</thead>
<tbody>
<tr>
<td>☐ Điều dưỡng</td>
<td>☐ Dược sĩ</td>
<td>☐ Nhân sự nhà giặt</td>
</tr>
<tr>
<td>☐ Hộ sinh</td>
<td>☐ Chuyên viên phôi học</td>
<td>☐ Nhân sự tiếp liệu thanh trùng</td>
</tr>
<tr>
<td>☐ Thư ký y khoa</td>
<td>☐ Chăm sóc khách hàng</td>
<td>☐ Nhân sự hồ sơ bảo hiểm</td>
</tr>
<tr>
<td>☐ Kỹ thuật y</td>
<td>☐ Hỗ trợ chăm sóc</td>
<td>☐ Nhân sự dịch vụ dinh dưỡng</td>
</tr>
<tr>
<td>☐ Kỹ thuật viên chăm sóc da</td>
<td>☐ Bảo vệ</td>
<td>☐ Nhân sự kế toán</td>
</tr>
<tr>
<td>☑ Khác: CBNV, Trưởng đơn vị của CBNV có nhu cầu thanh lý đồ dùng, trang thiết bị y tế hư hỏng/ hết thời hạn sử dụng/ không sử dụng và Nhân sự Phòng TTBYT</td>
<td></td>
<td></td>
</tr>
</tbody>
</table>
<h1>TỪ KHÓA (HASHTAG):</h1>
<p>Thanh ly do dung, trang thiet bi y te hu hong, het thoi han su dung, khong su dung</p>
<table>
<thead>
<tr>
<th><strong>ta</strong> Tâm Anh Hospital Tâm Anh Clinic</th>
<th><strong>PHÒNG KHÁM ĐA KHOA TÂM ANH QUẬN 7</strong></th>
<th>Mã số: BM01_TA5.TTBYT.QT.07</th>
</tr>
</thead>
<tbody>
<tr>
<td></td>
<td><strong>PHIẾU ĐỀ XUẤT THANH LÝ ĐỒ DÙNG, TRANG THIẾT BỊ HƯ HỎNG/HẾT THỜI HẠN SỬ DỤNG/KHÔNG SỬ DỤNG</strong></td>
<td>Lần phát hành: 01 Ngày hiệu lực: <strong>09/01/2025</strong> Trang : 1/1</td>
</tr>
</tbody>
</table>
<p>Họ tên người đề xuất:...</p>
<p>Thuộc Trung tâm/Khoa/Phòng/Bộ phận:...</p>
<p>Nội dung đề xuất:...</p>
<p>Lý do đề xuất:...</p>
<p>Danh mục đồ dùng, trang thiết bị hư hỏng/hết thời hạn sử dụng/không sử dụng đề xuất thanh lý:</p>
<table>
<thead>
<tr>
<th>TT</th>
<th>Tên, đặc điểm, ký hiệu CCDC</th>
<th>ĐVT</th>
<th>Số lượng</th>
<th>Số hiệu</th>
<th>Năm sản xuất</th>
<th>Thời gian bắt đầu sử dụng</th>
<th>Nguyên giá (đồng)</th>
<th>Giá trị còn lại (đồng)</th>
</tr>
</thead>
<tbody>
<tr>
<td>1</td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td>2</td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td>3</td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td>...</td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td><strong>Tổng cộng</strong></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
</tbody>
</table>
<table>
<thead>
<tr>
<th><strong>ta</strong> Tâm Anh Hospital Tâm Anh Clinic</th>
<th><strong>PHÒNG KHÁM ĐA KHOA TÂM ANH QUẬN 7</strong></th>
<th>Mã số: BM02_TA5.TTBYT.QT.07 Lần phát hành: 01 Ngày hiệu lực: <strong>09/01/2025</strong> Trang : 0/1</th>
</tr>
</thead>
<tbody>
<tr>
<td></td>
<td><strong>QUYẾT ĐỊNH THÀNH LẬP HỘI ĐỒNG THANH LÝ ĐỒ DÙNG, TRANG THIẾT BỊ HƯ HỎNG/ HẾT THỜI HẠN SỬ DỤNG/ KHÔNG SỬ DỤNG</strong></td>
<td></td>
</tr>
</tbody>
</table>
<h3>TÌNH TRẠNG TÀI LIỆU</h3>
<table>
<thead>
<tr>
<th>Phiên bản</th>
<th>Ngày hiệu lực</th>
<th>Nội dung cập nhật/ thay đổi</th>
</tr>
</thead>
<tbody>
<tr>
<td>01</td>
<td>09/01/2025</td>
<td>Soạn thảo và ban hành lần đầu</td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
</tr>
</tbody>
</table>
<h3>Phạm vi áp dụng:</h3>
<p>Áp dụng đối với tất cả các Đơn vị sử dụng trang thiết bị y tế trong Phòng khám Đa khoa Tâm Anh Quận 7</p>
<h3>Đối tượng áp dụng:</h3>
<table>
<thead>
<tr>
<th>☐ Tất cả nhân viên</th>
<th>☐ Bác sĩ</th>
<th>☐ Nhân sự vệ sinh</th>
</tr>
</thead>
<tbody>
<tr>
<td>☐ Điều dưỡng</td>
<td>☐ Dược sĩ</td>
<td>☐ Nhân sự nhà giặt</td>
</tr>
<tr>
<td>☐ Hộ sinh</td>
<td>☐ Chuyên viên phôi học</td>
<td>☐ Nhân sự tiếp liệu thanh trùng</td>
</tr>
<tr>
<td>☐ Thư ký y khoa</td>
<td>☐ Chăm sóc khách hàng</td>
<td>☐ Nhân sự hồ sơ bảo hiểm</td>
</tr>
<tr>
<td>☐ Kỹ thuật y</td>
<td>☐ Hỗ trợ chăm sóc</td>
<td>☐ Nhân sự dịch vụ dinh dưỡng</td>
</tr>
<tr>
<td>☐ Kỹ thuật viên chăm sóc da</td>
<td>☐ Bảo vệ</td>
<td>☐ Nhân sự kế toán</td>
</tr>
<tr>
<td>☑ Khác: CBNV, Trưởng đơn vị của CBNV có nhu cầu thanh lý đồ dùng, trang thiết bị y tế hư hỏng/ hết thời hạn sử dụng/ không sử dụng và Nhân sự Phòng TTBYT</td>
<td></td>
<td></td>
</tr>
</tbody>
</table>
<h3>TỪ KHÓA (HASHTAG):</h3>
<p>Hội đồng thanh lý đồ dùng, trang thiết bị y tế hư hỏng, hết thời hạn sử dụng, không sử dụng<br/>
PHÒNG KHÁM ĐA KHOA<br/>
TÂM ANH QUẬN 7<br/>
Số: .../.../QĐ-TA5</p>
<p>CỘNG HOÀ XÃ HỘI CHỦ NGHĨA VIỆT NAM<br/>
Độc lập - Tự do - Hạnh phúc</p>
<p>TP HCM, ngày ... tháng ... năm ...</p>
<h1>TỔNG GIÁM ĐỐC QUYẾT ĐỊNH</h1>
<p>V/v: Thành lập Hội đồng thanh lý đồ dùng, trang thiết bị hư hỏng/<br/>
hết thời hạn sử dụng/không sử dụng</p>
<ul>
<li>Căn cứ Luật Doanh nghiệp Việt Nam và các văn bản hướng dẫn thi hành;</li>
<li>Căn cứ Điều lệ Phòng Khám Đa khoa Tâm Anh Quản 7 (“Công ty”);</li>
<li>Căn cứ vào chức năng, quyền hạn của Tổng giám đốc;</li>
<li>Xét đề nghị của phòng...Công ty.</li>
</ul>
<h1>QUYẾT ĐỊNH:</h1>
<p>Điều 1. Thành lập Hội đồng thanh lý đồ dùng, trang thiết bị hư hỏng/hết thời hạn sử dụng/không sử dụng (gọi tắt là Hội đồng thanh lý) của Công ty gồm các ông, bà có tên sau đây:</p>
<ol>
<li>Ông/Bà ... - Trưởng Hội đồng</li>
<li>Ông/Bà ... - Thành viên</li>
<li>Ông/Bà... - Thành viên</li>
</ol>
<p>Điều 2. Hội đồng thanh lý có các nhiệm vụ sau:</p>
<ul>
<li>Đánh giá hiện trạng các đồ dùng, trang thiết bị hư hỏng/hết thời hạn sử dụng/không sử dụng do Khoa/Phòng/Bộ phận/Trung tâm đề xuất thanh lý;</li>
<li>Đánh giá và đề xuất biện pháp xử lý đối với các đồ dùng, trang thiết bị đó, trình Tổng Giám đốc phê duyệt;</li>
<li>Thực hiện các biện pháp xử lý đã được Tổng Giám đốc phê duyệt.</li>
</ul>
<p>Điều 3. Các ông, bà có tên trong Điều 1 và các Khoa/ Phòng/Bộ phận/Trung tâm liên quan có trách nhiệm thi hành quyết định này.</p>
<p>Quyết định có hiệu lực kể từ ngày ký và tự hết hiệu lực sau khi Hội đồng thanh lý hoàn thành các nhiệm vụ được giao nêu ở Điều 2./.</p>
<p>Nơi nhận:</p>
<p>TỔNG GIÁM ĐỐC</p>
<ul>
<li>Như điều 1</li>
<li>Lưu HC-NS<br/>
|  <strong>ta</strong> Tâm Anh Hospital Tâm Anh Clinic | PHÒNG KHÁM ĐA KHOA TÂM ANH QUẬN 7 | Mã số: BM03_TA5.TTBYT.QT.07  |<br/>
| --- | --- | --- |<br/>
|   |  <strong>QUYẾT ĐỊNH THANH LÝ ĐỒ DÙNG, TRANG THIẾT BỊ HƯ HỎNG/HẾT THỜI HẠN SỬ DỤNG/KHÔNG SỬ DỤNG</strong> | Lần phát hành: 01 Ngày hiệu lực: 09/01/2025 Trang : 0/1  |</li>
</ul>
<h3>TÌNH TRẠNG TÀI LIỆU</h3>
<table>
<thead>
<tr>
<th>Phiên bản</th>
<th>Ngày hiệu lực</th>
<th>Nội dung cập nhật/ thay đổi</th>
</tr>
</thead>
<tbody>
<tr>
<td>01</td>
<td>09/01/2025</td>
<td>Soạn thảo và ban hành lần đầu</td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
</tr>
</tbody>
</table>
<h4>Phạm vi áp dụng:</h4>
<p>Áp dụng đối với tất cả các Đơn vị sử dụng trang thiết bị y tế trong Phòng khám Đa khoa Tâm Anh Quận 7</p>
<h4>Đối tượng áp dụng:</h4>
<table>
<thead>
<tr>
<th>☐ Tất cả nhân viên</th>
<th>☐ Bác sĩ</th>
<th>☐ Nhân sự vệ sinh</th>
</tr>
</thead>
<tbody>
<tr>
<td>☐ Điều dưỡng</td>
<td>☐ Dược sĩ</td>
<td>☐ Nhân sự nhà giặt</td>
</tr>
<tr>
<td>☐ Hộ sinh</td>
<td>☐ Chuyên viên phôi học</td>
<td>☐ Nhân sự tiếp liệu thanh trùng</td>
</tr>
<tr>
<td>☐ Thư ký y khoa</td>
<td>☐ Chăm sóc khách hàng</td>
<td>☐ Nhân sự hồ sơ bảo hiểm</td>
</tr>
<tr>
<td>☐ Kỹ thuật y</td>
<td>☐ Hỗ trợ chăm sóc</td>
<td>☐ Nhân sự dịch vụ dinh dưỡng</td>
</tr>
<tr>
<td>☐ Kỹ thuật viên chăm sóc da</td>
<td>☐ Bảo vệ</td>
<td>☐ Nhân sự kế toán</td>
</tr>
<tr>
<td>☑ Khác: CBNV, Trưởng đơn vị của CBNV có nhu cầu thanh lý đồ dùng, trang thiết bị y tế hư hỏng/ hết thời hạn sử dụng/ không sử dụng và Nhân sự Phòng TTBYT</td>
<td></td>
<td></td>
</tr>
</tbody>
</table>
<h4>TỪ KHÓA (HASHTAG):</h4>
<p>Quyet dinh thanh ly do dung, trang thiet bi y te hu hong, het thoi han su dung, khong su dung<br/>
PHÒNG KHÁM ĐA KHOA</p>
<p>TÂM ANH QUẬN 7</p>
<p>Số: .../.../QĐ-TA5</p>
<p>CỘNG HOÀ XÃ HỘI CHỦ NGHĨA VIỆT NAM</p>
<p>Độc lập - Tự do - Hạnh phúc</p>
<p>TP HCM, ngày ... tháng ... năm ...</p>
<h1>QUYẾT ĐỊNH</h1>
<p>V/v: Thanh lý đồ dùng, trang thiết bị hư hỏng/hết thời hạn sử dụng/không sử dụng</p>
<h1>TỔNG GIÁM ĐỐC</h1>
<ul>
<li>Can cu Luat Doanh nghiep Viet Nam va cac van ban huong dan thi hanh;</li>
<li>Can cu Dieu le Phong Kham Da khoa Tam Anh Quan 7 ("Cong ty");</li>
<li>Can cu vao chuc nang, quyen han cua Tóng giám dóc;</li>
<li>Can cu Quyét dinh so...ngay...thang...nam...ve viec thanh lap Hoi dong thanh ly do dung, trang thiet bi hur hong/het thoi han su dung/khong su dung ("Hoi dong thanh ly") cua Tóng giám dóc Cong ty;</li>
<li>Can cu Bien ban dansh gia hiên trang do dung, trang thiet bi hur hong/het thoi han su dung/khong su dung cua Hoi dong thanh ly;</li>
<li>Xét dé nghi ciua Hoi dong thanh ly.</li>
</ul>
<h1>QUYẾT ĐỊNH:</h1>
<p>Điều 1. Thanh lý các đồ dùng, trang thiết bị hư hỏng/hết thời hạn sử dụng/không sử dụng trong danh mục dưới đây:</p>
<table>
<thead>
<tr>
<th>STT</th>
<th>Tên đồ dùng, TTB</th>
<th>Ký hiệu/ Mã hiệu</th>
<th>Nước sản xuất</th>
<th>Năm sản xuất</th>
<th>Năm sử dụng</th>
<th>SL</th>
<th>Nguyên giá</th>
<th>Giá trị còn lại</th>
<th>Tình trạng</th>
<th>Hình thức thanh lý</th>
</tr>
</thead>
<tbody>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
</tbody>
</table>
<p>Điều 2. Việc thanh lý phải được thực hiện theo đúng quy trình đã ban hành của Công ty và phù hợp với quy định của Nhà nước.</p>
<p>Điều 3. Các thành viên của Hội đồng thanh lý và các Khoa/ Phòng/Bộ phận/Trung tâm liên quan có trách nhiệm thi hành quyết định này.</p>
<p>Quyết định có hiệu lực kể từ ngày ký và tự hết hiệu lực sau khi quá trình thanh lý đồ dùng, trang thiết bị được hoàn thành.</p>
<p>Nơi nhận:</p>
<p>-Nhur dieu 1<br/>
-Luru HC-NS</p>
<p>TỔNG GIÁM ĐỐC</p>
<table>
<thead>
<tr>
<th><strong>ta</strong> Tâm Anh Hospital Tâm Anh Clinic</th>
<th>PHÒNG KHÁM ĐA KHOA TÂM ANH QUẬN 7</th>
<th>Mã số: BM04_TA5.TTBYT.QT.07 Lần phát hành: 01 Ngày hiệu lực: 09/01/2025 Trang : 0/1</th>
</tr>
</thead>
<tbody>
<tr>
<td></td>
<td><strong>BIÊN BẢN ĐÁNH GIÁ HIỆN TRẠNG ĐỒ DÙNG, TRANG THIẾT BỊ HƯ HỎNG/HẾT THỜI HẠN SỬ DỤNG/KHÔNG SỬ DỤNG</strong></td>
<td></td>
</tr>
</tbody>
</table>
<h3>TÌNH TRẠNG TÀI LIỆU</h3>
<table>
<thead>
<tr>
<th>Phiên bản</th>
<th>Ngày hiệu lực</th>
<th>Nội dung cập nhật/ thay đổi</th>
</tr>
</thead>
<tbody>
<tr>
<td>01</td>
<td>09/01/2025</td>
<td>Soạn thảo và ban hành lần đầu</td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
</tr>
</tbody>
</table>
<h3>Phạm vi áp dụng:</h3>
<p>Áp dụng đối với tất cả các Đơn vị sử dụng trang thiết bị y tế trong Phòng khám Đa khoa Tâm Anh Quận 7.</p>
<h3>Đối tượng áp dụng:</h3>
<table>
<thead>
<tr>
<th>☐ Tất cả nhân viên</th>
<th>☐ Bác sĩ</th>
<th>☐ Nhân sự vệ sinh</th>
</tr>
</thead>
<tbody>
<tr>
<td>☐ Điều dưỡng</td>
<td>☐ Dược sĩ</td>
<td>☐ Nhân sự nhà giặt</td>
</tr>
<tr>
<td>☐ Hộ sinh</td>
<td>☐ Chuyên viên phôi học</td>
<td>☐ Nhân sự tiếp liệu thanh trùng</td>
</tr>
<tr>
<td>☐ Thư ký y khoa</td>
<td>☐ Chăm sóc khách hàng</td>
<td>☐ Nhân sự hồ sơ bảo hiểm</td>
</tr>
<tr>
<td>☐ Kỹ thuật y</td>
<td>☐ Hỗ trợ chăm sóc</td>
<td>☐ Nhân sự dịch vụ dinh dưỡng</td>
</tr>
<tr>
<td>☐ Kỹ thuật viên chăm sóc da</td>
<td>☐ Bảo vệ</td>
<td>☐ Nhân sự kế toán</td>
</tr>
<tr>
<td>☑ Khác: CBNV, Trưởng đơn vị của CBNV có nhu cầu thanh lý đồ dùng, trang thiết bị y tế hư hỏng/ hết thời hạn sử dụng/ không sử dụng và Nhân sự Phòng TTBYT</td>
<td></td>
<td></td>
</tr>
</tbody>
</table>
<h3>TỪ KHÓA (HASHTAG):</h3>
<p>Danh gia do dung, trang thiet bi y te hu hong, het thoi han su dung, khong su dung</p>
<p>10</p>
<h1>BIÊN BẢN ĐÁNH GIÁ HIỆN TRẠNG ĐỒ DÙNG, TRANG THIẾT BỊ</h1>
<p>HƯ HỎNG/HẾT THỜI HẠN SỬ DỤNG/KHÔNG SỬ DỤNG</p>
<p>Ngày...tháng...năm...</p>
<p>Số:...</p>
<p>I/ Thành phần Hội đồng thanh lý</p>
<ul>
<li>Ông/Bà...Chức vụ...</li>
<li>Ông/Bà...Chức vụ...</li>
<li>Ông/Bà...Chức vụ...</li>
</ul>
<p>II/Đánh giá hiện trạng của đồ dùng, TTB</p>
<table>
<thead>
<tr>
<th>STT</th>
<th>Tên đồ dùng, TTB</th>
<th>Ký hiệu/Mã hiệu</th>
<th>Nước sản xuất</th>
<th>Năm sản xuất</th>
<th>Năm sử dụng</th>
<th>SL</th>
<th>Nguyên giá</th>
<th>Giá trị còn lại</th>
<th>Tình trạng</th>
<th>Nguyên nhân</th>
<th>% sử dụng còn lại</th>
<th>CF sửa chữa ước tính</th>
<th>Giá trị mua mới của TTB tương đương</th>
</tr>
</thead>
<tbody>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
</tbody>
</table>
<p>III. Kết luận của Hội đồng thanh lý.</p>
<ol>
<li>Các đồ dùng, TTB đề nghị thanh lý:...</li>
<li>Các đồ dùng, TTB đề nghị sửa chữa để tiếp tục sử dụng...</li>
</ol>
<p>Tp HCM, ngày ... tháng ... năm ...</p>
<table>
<thead>
<tr>
<th><strong>Thành viên HĐ thanh lý</strong> <em>(Ký, ghi rõ họ tên)</em></th>
<th><strong>Thành viên HĐ thanh lý</strong> <em>(Ký, ghi rõ họ tên)</em></th>
<th><strong>Thành viên HĐ thanh lý</strong> <em>(Ký, ghi rõ họ tên)</em></th>
<th><strong>Thành viên HĐ thanh lý</strong> <em>(Ký, ghi rõ họ tên)</em></th>
<th><strong>Thành viên HĐ thanh lý</strong> <em>(Ký, ghi rõ họ tên)</em></th>
</tr>
</thead>
<tbody>
<tr>
<td><strong>ta</strong> Tâm Anh Hospital Tâm Anh Clinic</td>
<td>PHÒNG KHÁM ĐA KHOA TÂM ANH QUẬN 7</td>
<td>Mã số: BM05_TA5.TTBYT.QT.07</td>
<td></td>
<td></td>
</tr>
<tr>
<td>---</td>
<td>---</td>
<td>---</td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td><strong>BIÊN BẢN THANH LÝ ĐỒ DÙNG, TRANG THIẾT BỊ</strong></td>
<td>Lần phát hành: 01 Ngày hiệu lực: 09/01/2025 Trang : 0/1</td>
<td></td>
<td></td>
</tr>
</tbody>
</table>
<h3>TÌNH TRẠNG TÀI LIỆU</h3>
<table>
<thead>
<tr>
<th>Phiên bản</th>
<th>Ngày hiệu lực</th>
<th>Nội dung cập nhật/ thay đổi</th>
</tr>
</thead>
<tbody>
<tr>
<td>01</td>
<td>09/01/2025</td>
<td>Soạn thảo và ban hành lần đầu</td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
</tr>
</tbody>
</table>
<h3>Phạm vi áp dụng:</h3>
<p>Áp dụng đối với tất cả các Đơn vị sử dụng trang thiết bị y tế trong Phòng khám Đa khoa Tâm Anh Quận 7.</p>
<h3>Đối tượng áp dụng:</h3>
<table>
<thead>
<tr>
<th>☐ Tất cả nhân viên</th>
<th>☐ Bác sĩ</th>
<th>☐ Nhân sự vệ sinh</th>
</tr>
</thead>
<tbody>
<tr>
<td>☐ Điều dưỡng</td>
<td>☐ Dược sĩ</td>
<td>☐ Nhân sự nhà giặt</td>
</tr>
<tr>
<td>☐ Hộ sinh</td>
<td>☐ Chuyên viên phôi học</td>
<td>☐ Nhân sự tiếp liệu thanh trùng</td>
</tr>
<tr>
<td>☐ Thư ký y khoa</td>
<td>☐ Chăm sóc khách hàng</td>
<td>☐ Nhân sự hồ sơ bảo hiểm</td>
</tr>
<tr>
<td>☐ Kỹ thuật y</td>
<td>☐ Hỗ trợ chăm sóc</td>
<td>☐ Nhân sự dịch vụ dinh dưỡng</td>
</tr>
<tr>
<td>☐ Kỹ thuật viên chăm sóc da</td>
<td>☐ Bảo vệ</td>
<td>☐ Nhân sự kế toán</td>
</tr>
<tr>
<td>☑ Khác: CBNV, Trưởng đơn vị của CBNV có nhu cầu thanh lý đồ dùng, trang thiết bị y tế hư hỏng/ hết thời hạn sử dụng/ không sử dụng và Nhân sự Phòng TTBYT</td>
<td></td>
<td></td>
</tr>
</tbody>
</table>
<h3>TỪ KHÓA (HASHTAG):</h3>
<p>Thanh ly do dung, trang thiet bi y te hu hong, het thoi han su dung, khong su dung</p>
<h1>BIÊN BẢN THANH LÝ</h1>
<h2>ĐỒ DÙNG, TRANG THIẾT BỊ</h2>
<p>Ngày...tháng...năm...</p>
<p>Số:...</p>
<ul>
<li>Căn cứ Quyết định thành lập Hội đồng thanh lý số...ngày...tháng...năm... của Giám đốc Phòng Khám Đa khoa Tâm Anh Quận 7;</li>
<li>Căn cứ Biên bản đánh giá hiện trạng đồ dùng, trang thiết bị hư hỏng/hết thời hạn sử dụng/không sử dụng ngày...tháng...năm ...của Hội đồng thanh lý;</li>
</ul>
<p><strong>I. Ban thanh lý bao gồm các ông/bà có tên sau:</strong></p>
<ul>
<li>Ông/Bà...Chức vụ...</li>
<li>Ông/Bà...Chức vụ...</li>
<li>Ông/Bà...Chức vụ...</li>
</ul>
<p><strong>II. Tiến hành thanh lý các đồ dùng, TTB</strong></p>
<table>
<thead>
<tr>
<th>STT</th>
<th>Tên đồ dùng, TTB</th>
<th>Ký hiệu/Mã hiệu</th>
<th>Nước SX</th>
<th>Năm SX</th>
<th>Năm sử dụng</th>
<th>SL</th>
<th>Nguyên giá</th>
<th>Giá trị còn lại</th>
<th>Tình trạng</th>
<th>Hình thức thanh lý</th>
<th>Giá trị thu hồi</th>
</tr>
</thead>
<tbody>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
</tbody>
</table>
<p><strong>III. Kết luận</strong></p>
<p>...<br/>
...</p>
<p>Ngày ... tháng ... năm ...</p>
<p><strong>Trưởng Ban thanh lý</strong></p>
<p><em>(Ký, họ tên)</em></p>
<p><strong>IV. Kết quả thanh lý CCDC:</strong></p>
<ul>
<li>Chi phí thanh lý CCDC :...(viết bằng chữ) ...</li>
<li>Giá trị thu hồi :...(viết bằng chữ) ...</li>
<li>Đã ghi giảm số CCDC ngày ...tháng ...năm ...</li>
</ul>
<p>Ngày ...tháng ...năm ...</p>
<p><strong>Tổng giám đốc</strong></p>
<p><em>(Ký, họ tên, đóng dấu)</em></p>
<p><strong>Kế toán trưởng</strong></p>
<p><em>(Ký, họ tên)</em></p>
</div>
</article></section>
<section class="block" data-group="TA5.TTBYT.QT.08" id="group-TA5.TTBYT.QT.08">
<header class="block-head">
<p class="block-code">TA5.TTBYT.QT.08</p>
<h2>Điều chuyển trang thiết bị y tế giữa các đơn vị sử dụng</h2>
<p class="block-desc">Điều chuyển TTBYT giữa các khoa và đơn vị</p>
</header>
<article class="doc" data-group="TA5.TTBYT.QT.08" data-id="ta5.ttbyt.qt.08-ta5.ttbyt.qt.08-quy-tr-nh-i-u-chuy-n-trang-thi" data-search="## QUY TRÌNH ĐIỀU CHUYỂN TRANG THIẾT BỊ Y TẾ GIỮA CÁC ĐƠN VỊ SỬ DỤNG Mã số : TA5.TTBYT.QT.08 Lần phát hành : 01 Ngày phát hành : 17.../03.../2025 Ngày hiệu lực : 31.../03.../2025 Số trang : 05 | Trách nhiệm | Họ và tên | Chức vụ | Ký tên | Ngày ký | | --- | --- | --- | --- | --- | | Soạn thảo | Nguyễn Tấn Tài | Nhân viên Trang thiết bị y tế | | 13/03/2025 | | Kiểm soát | Nguyễn Tấn Lợi | Phó Phòng Trang thiết bị y tế | | 13/03/2025 | | | Nguyễn Bình An | Trưởng Phòng Vận hành tòa nhà | | 14/03/2025 | | | Trần Nguyễn Như Anh | Giám đốc Quản lý chất lượng | | 14/03/2025 | | | Nguyễn Hữu Trâm Em | Phó Tổng giám đốc kiêm Giám đốc chuyên môn | | 15/03/2025 | | Phê duyệt | Ngô Thị Ngọc Hoa | Phó Tổng Giám đốc | | 15/03/2025 | | **ta** Tâm Anh Hospital Tâm Anh Clinic | PHÒNG KHÁM ĐA KHOA TÂM ANH QUẬN 7 | Mã số: TA5.TTBYT.QT.08 | | --- | --- | --- | | | QUY TRÌNH ĐIỀU CHUYỂN TRANG THIẾT BỊ Y TẾ GIỮA CÁC ĐƠN VỊ SỬ DỤNG | Lần phát hành: 01 Ngày hiệu lực: 31/03/2025 Trang : 1/5 | ### TÌNH TRẠNG TÀI LIỆU | Phiên bản | Ngày hiệu lực | Nội dung cập nhật/ thay đổi | | --- | --- | --- | | 01 | 31/03/2025 | Soạn thảo và ban hành lần đầu | | | | | ### TỪ KHÓA (HASHTAG): Dieu chuyen trang thiet bi y te, dieu chuyen | | **PHÒNG KHÁM ĐA KHOA TÂM ANH QUẬN 7** | Mã số: TA5.TTBYT.QT.08 | | --- | --- | --- | | | **QUY TRÌNH ĐIỀU CHUYỂN TRANG THIẾT BỊ Y TẾ GIỮA CÁC ĐƠN VỊ SỬ DỤNG** | Lần phát hành: 01 Ngày hiệu lực: **31/03/2025** Trang : 2/5 | ### 1. Mục đích - Thống nhất quy trình điều chuyển, lắp đặt trang thiết bị y tế giữa các đơn vị sử dụng nhằm hướng dẫn cho các đơn vị sử dụng thiết bị phù hợp, hiệu quả, vận hành an toàn tất cả các trang thiết bị y tế. ### 2. Phạm vi và đối tượng áp dụng #### 2.1. Phạm vi áp dụng - Áp dụng đối với tất cả các Đơn vị sử dụng trang thiết bị y tế trong Phòng khám Đa khoa Tâm Anh Quận 7. #### 2.2. Đối tượng áp dụng | ☑ Tất cả nhân viên | ☐ Bác sĩ | ☐ Nhân sự vệ sinh | | --- | --- | --- | | ☐ Điều dưỡng | ☐ Dược sĩ | ☐ Nhân sự nhà giặt | | ☐ Hộ sinh | ☐ Chu" id="doc-ta5.ttbyt.qt.08-ta5.ttbyt.qt.08-quy-tr-nh-i-u-chuy-n-trang-thi">
<header class="doc-head">
<div class="doc-meta">
<span class="chip chip-qt">Quy trình</span>
<code>TA5.TTBYT.QT.08</code>
</div>
<h3>Điều chuyển trang thiết bị y tế giữa các đơn vị sử dụng</h3>
<p class="doc-file">TA5.TTBYT.QT.08_Quy trình điều chuyển trang thiết bị y tế giữa các đơn vị sử dụng.md</p>
</header>
<div class="md">
<h2>QUY TRÌNH ĐIỀU CHUYỂN TRANG THIẾT BỊ Y TẾ GIỮA CÁC ĐƠN VỊ SỬ DỤNG</h2>
<p>Mã số : TA5.TTBYT.QT.08<br/>
Lần phát hành : 01<br/>
Ngày phát hành : 17.../03.../2025<br/>
Ngày hiệu lực : 31.../03.../2025<br/>
Số trang : 05</p>
<table>
<thead>
<tr>
<th>Trách nhiệm</th>
<th>Họ và tên</th>
<th>Chức vụ</th>
<th>Ký tên</th>
<th>Ngày ký</th>
</tr>
</thead>
<tbody>
<tr>
<td>Soạn thảo</td>
<td>Nguyễn Tấn Tài</td>
<td>Nhân viên Trang thiết bị y tế</td>
<td></td>
<td>13/03/2025</td>
</tr>
<tr>
<td>Kiểm soát</td>
<td>Nguyễn Tấn Lợi</td>
<td>Phó Phòng Trang thiết bị y tế</td>
<td></td>
<td>13/03/2025</td>
</tr>
<tr>
<td></td>
<td>Nguyễn Bình An</td>
<td>Trưởng Phòng Vận hành tòa nhà</td>
<td></td>
<td>14/03/2025</td>
</tr>
<tr>
<td></td>
<td>Trần Nguyễn Như Anh</td>
<td>Giám đốc Quản lý chất lượng</td>
<td></td>
<td>14/03/2025</td>
</tr>
<tr>
<td></td>
<td>Nguyễn Hữu Trâm Em</td>
<td>Phó Tổng giám đốc kiêm Giám đốc chuyên môn</td>
<td></td>
<td>15/03/2025</td>
</tr>
<tr>
<td>Phê duyệt</td>
<td>Ngô Thị Ngọc Hoa</td>
<td>Phó Tổng Giám đốc</td>
<td></td>
<td>15/03/2025</td>
</tr>
</tbody>
</table>
<table>
<thead>
<tr>
<th><strong>ta</strong> Tâm Anh Hospital Tâm Anh Clinic</th>
<th>PHÒNG KHÁM ĐA KHOA TÂM ANH QUẬN 7</th>
<th>Mã số: TA5.TTBYT.QT.08</th>
</tr>
</thead>
<tbody>
<tr>
<td></td>
<td>QUY TRÌNH ĐIỀU CHUYỂN TRANG THIẾT BỊ Y TẾ GIỮA CÁC ĐƠN VỊ SỬ DỤNG</td>
<td>Lần phát hành: 01 Ngày hiệu lực: 31/03/2025 Trang : 1/5</td>
</tr>
</tbody>
</table>
<h3>TÌNH TRẠNG TÀI LIỆU</h3>
<table>
<thead>
<tr>
<th>Phiên bản</th>
<th>Ngày hiệu lực</th>
<th>Nội dung cập nhật/ thay đổi</th>
</tr>
</thead>
<tbody>
<tr>
<td>01</td>
<td>31/03/2025</td>
<td>Soạn thảo và ban hành lần đầu</td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
</tr>
</tbody>
</table>
<h3>TỪ KHÓA (HASHTAG):</h3>
<p>Dieu chuyen trang thiet bi y te, dieu chuyen</p>
<table>
<thead>
<tr>
<th></th>
<th><strong>PHÒNG KHÁM ĐA KHOA TÂM ANH QUẬN 7</strong></th>
<th>Mã số: TA5.TTBYT.QT.08</th>
</tr>
</thead>
<tbody>
<tr>
<td></td>
<td><strong>QUY TRÌNH ĐIỀU CHUYỂN TRANG THIẾT BỊ Y TẾ GIỮA CÁC ĐƠN VỊ SỬ DỤNG</strong></td>
<td>Lần phát hành: 01 Ngày hiệu lực: <strong>31/03/2025</strong> Trang : 2/5</td>
</tr>
</tbody>
</table>
<h3>1. Mục đích</h3>
<ul>
<li>Thống nhất quy trình điều chuyển, lắp đặt trang thiết bị y tế giữa các đơn vị sử dụng nhằm hướng dẫn cho các đơn vị sử dụng thiết bị phù hợp, hiệu quả, vận hành an toàn tất cả các trang thiết bị y tế.</li>
</ul>
<h3>2. Phạm vi và đối tượng áp dụng</h3>
<h4>2.1. Phạm vi áp dụng</h4>
<ul>
<li>Áp dụng đối với tất cả các Đơn vị sử dụng trang thiết bị y tế trong Phòng khám Đa khoa Tâm Anh Quận 7.</li>
</ul>
<h4>2.2. Đối tượng áp dụng</h4>
<table>
<thead>
<tr>
<th>☑ Tất cả nhân viên</th>
<th>☐ Bác sĩ</th>
<th>☐ Nhân sự vệ sinh</th>
</tr>
</thead>
<tbody>
<tr>
<td>☐ Điều dưỡng</td>
<td>☐ Dược sĩ</td>
<td>☐ Nhân sự nhà giặt</td>
</tr>
<tr>
<td>☐ Hộ sinh</td>
<td>☐ Chuyên viên phôi học</td>
<td>☐ Nhân sự tiếp liệu thanh trùng</td>
</tr>
<tr>
<td>☐ Thư ký y khoa</td>
<td>☐ Chăm sóc khách hàng</td>
<td>☐ Nhân sự hồ sơ bảo hiểm</td>
</tr>
<tr>
<td>☐ Kỹ thuật y</td>
<td>☐ Hỗ trợ chăm sóc</td>
<td>☐ Nhân sự dịch vụ dinh dưỡng</td>
</tr>
<tr>
<td>☐ Kỹ thuật viên chăm sóc da</td>
<td>☐ Bảo vệ</td>
<td>☐ Nhân sự kế toán</td>
</tr>
<tr>
<td>☐ Khác:...</td>
<td></td>
<td></td>
</tr>
</tbody>
</table>
<h3>3. Thuật ngữ và từ viết tắt:</h3>
<table>
<thead>
<tr>
<th>Thuật ngữ</th>
<th>Từ viết tắt</th>
<th>Định nghĩa</th>
</tr>
</thead>
<tbody>
<tr>
<td>Điều dưỡng</td>
<td>ĐD</td>
<td></td>
</tr>
<tr>
<td>Đơn vị cung cấp</td>
<td>ĐVCC</td>
<td></td>
</tr>
<tr>
<td>Đơn vị sử dụng</td>
<td>ĐVSD</td>
<td></td>
</tr>
<tr>
<td>Hợp đồng</td>
<td>HĐ</td>
<td></td>
</tr>
<tr>
<td>Hướng dẫn sử dụng</td>
<td>HĐSD</td>
<td></td>
</tr>
<tr>
<td>Kế toán tài sản</td>
<td>KTTS</td>
<td></td>
</tr>
<tr>
<td>Nhà cung cấp</td>
<td>NCC</td>
<td></td>
</tr>
<tr>
<td>Phòng mua hàng</td>
<td>PMH</td>
<td></td>
</tr>
<tr>
<td>Tài sản</td>
<td>TS</td>
<td></td>
</tr>
<tr>
<td>Tài sản cố định</td>
<td>TSCĐ</td>
<td></td>
</tr>
</tbody>
</table>
<table>
<thead>
<tr>
<th>Tâm Anh Hospital Tâm Anh Clinic</th>
<th>PHÒNG KHÁM ĐA KHOA TÂM ANH QUẬN 7</th>
<th>Mã số: TA5.TTBYT.QT.08 Lần phát hành: 01 Ngày hiệu lực: 31/03/2025 Trang : 3/5</th>
</tr>
</thead>
<tbody>
<tr>
<td></td>
<td>QUY TRÌNH ĐIỀU CHUYỂN TRANG THIẾT BỊ Y TẾ GIỮA CÁC ĐƠN VỊ SỬ DỤNG</td>
<td></td>
</tr>
</tbody>
</table>
<table>
<thead>
<tr>
<th>Thuật ngữ</th>
<th>Từ viết tắt</th>
<th>Định nghĩa</th>
</tr>
</thead>
<tbody>
<tr>
<td>Tổng giám đốc</td>
<td>TGĐ</td>
<td></td>
</tr>
<tr>
<td>Trang thiết bị y tế</td>
<td>TTBYT</td>
<td></td>
</tr>
<tr>
<td>TTB</td>
<td>Trang thiết bị</td>
<td></td>
</tr>
</tbody>
</table>
<h1>4. Nội dung</h1>
<h1>4.1. Các bước thực hiện:</h1>
<h1>4.1.1. Điều chuyển TTBYT do phòng TTBYT thực hiện</h1>
<table>
<thead>
<tr>
<th>Các bước thực hiện</th>
<th>Nội dung</th>
<th>Phụ trách</th>
</tr>
</thead>
<tbody>
<tr>
<td>Bước 1: Xác định TTBYT điều chuyển</td>
<td>- Xác nhận hiện trạng, nhu cầu đánh giá sơ bộ hiệu quả sử dụng TTB cần điều chuyển. - Xác nhận trưởng đơn vị bàn giao và trưởng đơn vị tiếp nhận TTB điều chuyển.</td>
<td>- ĐVSD</td>
</tr>
<tr>
<td>Bước 2: Trình TGĐ phê duyệt chủ trương</td>
<td>- Họp bàn giữa các đơn vị liên quan để thống nhất ý kiến, phương án điều chuyển, kế hoạch thời gian, vị trí lắp đặt thiết bị. - Trình TGĐ phê duyệt chủ trương điều chuyển</td>
<td>- TTBYT</td>
</tr>
<tr>
<td>Bước 3: Khảo sát, phương án di chuyển, lắp đặt</td>
<td>- Kiểm tra điều kiện cụ thể để đáp ứng vận hành TTB.</td>
<td>- TTBYT</td>
</tr>
<tr>
<td>Bước 4: Di chuyển lắp đặt TTB, nghiệm thu</td>
<td>- Thực hiện công tác điều chuyển ngay sau khi được TGĐ phê duyệt chủ trương - Kiểm tra, chạy thử thiết bị trước khi điều chuyển tại ĐVSD cũ - Thực hiện điều chuyển thiết bị - Lắp đặt, bàn giao, nghiệm thu thiết bị tại ĐVSD mới</td>
<td>- TTBYT</td>
</tr>
<tr>
<td><strong>ta</strong> Tâm Anh Hospital Tâm Anh Clinic</td>
<td><strong>PHÒNG KHÁM ĐA KHOA TÂM ANH QUẬN 7</strong></td>
<td>Mã số: TA5.TTBYT.QT.08</td>
</tr>
<tr>
<td>---</td>
<td>---</td>
<td>---</td>
</tr>
<tr>
<td></td>
<td><strong>QUY TRÌNH ĐIỀU CHUYỂN TRANG THIẾT BỊ Y TẾ GIỮA CÁC ĐƠN VỊ SỬ DỤNG</strong></td>
<td>Lần phát hành: 01 Ngày hiệu lực: <strong>31/03/2025</strong> Trang : 4/5</td>
</tr>
</tbody>
</table>
<table>
<thead>
<tr>
<th>Các bước thực hiện</th>
<th>Nội dung</th>
<th>Phụ trách</th>
</tr>
</thead>
<tbody>
<tr>
<td></td>
<td>- Lập biên bản điều chuyển TSCĐ theo biểu mẫu (BM01_TA5.TTBYT.QT.08_ Phiếu điều chuyển tài sản cố định) từ ĐVSD cũ đến ĐVSD mới</td>
<td></td>
</tr>
<tr>
<td>Bước 5: Kết thúc</td>
<td>- Chuyển biên bản điều chuyển TSCĐ cho KTTS, KTTS thực hiện điều chuyển TS từ ĐVSD cũ, nhập TSCĐ cho ĐVSD mới trên sổ sách và hệ thống và cập nhật bản sao đến kiểm soát nội bộ nằm thông tin - Ghi nhật ký vào BM05_TA5.TTBYT.QT.04_sổ lý lịch thiết bị</td>
<td>- TTBYT</td>
</tr>
</tbody>
</table>
<h4>4.1.2. Điều chuyển TTBYT do thuê dịch vụ bên ngoài làm</h4>
<table>
<thead>
<tr>
<th>Các bước thực hiện</th>
<th>Nội dung</th>
<th>Phụ trách</th>
</tr>
</thead>
<tbody>
<tr>
<td>Bước 1: Xác định TTB điều chuyển</td>
<td>- Xác định hiện trạng, nhu cầu cần điều chuyển - Đánh giá tình trạng TTB cần điều chuyển - Dự kiến đơn vị bàn giao và đơn vị tiếp nhận TTB điều chuyển - Xác định thuê dịch vụ bên ngoài di chuyển, lắp đặt.</td>
<td>- ĐVSD - TTBYT</td>
</tr>
<tr>
<td>Bước 2: Trình BGĐ phê duyệt chủ trương</td>
<td>- Trình TGĐ phê duyệt chủ trương điều chuyển - Dự kiến kinh phí ( nếu có )</td>
<td>- TTBYT</td>
</tr>
<tr>
<td>Bước 3: Khảo sát, phương án di chuyển, lắp đặt.</td>
<td>- NCC khảo sát công việc cụ thể, phương án di chuyển, lắp đặt TTB - Họp bàn giữa các đơn vị liên quan để thống nhất ý kiến, phương án điều chuyển, kế hoạch thời gian, vị trí lắp đặt TTB</td>
<td>- TTBYT</td>
</tr>
<tr>
<td>Bước 4: Phê duyệt phương án,</td>
<td>- Trình TGĐ phê duyệt kinh phí - Hoàn thiện thủ tục cần thiết để ký hợp đồng - Kế hoạch, thời gian cụ thể việc di chuyển, lắp đặt TTB</td>
<td>- PMH</td>
</tr>
<tr>
<td>ta Tâm Anh Hospital Tâm Anh Clinic</td>
<td>PHÒNG KHÁM ĐA KHOA TÂM ANH QUẬN 7</td>
<td>Mã số: TA5.TTBYT.QT.08 Lần phát hành: 01 Ngày hiệu lực: 31/03/2025 Trang : 5/5</td>
</tr>
<tr>
<td>---</td>
<td>---</td>
<td>---</td>
</tr>
<tr>
<td></td>
<td>QUY TRÌNH ĐIỀU CHUYỂN TRANG THIẾT BỊ Y TẾ GIỮA CÁC ĐƠN VỊ SỬ DỤNG</td>
<td></td>
</tr>
</tbody>
</table>
<table>
<thead>
<tr>
<th>kinh phí và kí hợp đồng</th>
<th></th>
<th></th>
</tr>
</thead>
<tbody>
<tr>
<td>Bước 5: Khảo sát, phương án di chuyển, lắp đặt</td>
<td>- Giám sát NCC di chuyển, lắp đặt TTB - Kiểm tra điều kiện cụ thể để đáp ứng vận hành - Chạy thử TTB</td>
<td>- TTBYT</td>
</tr>
<tr>
<td>Bước 6: Bàn giao, nghiệm thu, đưa vào sử dụng Kết thúc quy trình</td>
<td>- Bàn giao, nghiệm thu đưa thiết bị vào sử dụng - Lập phiếu điều chuyển TSCĐ theo biểu mẫu (BM01_TA5.TTBYT.QT.08_Phiếu điều chuyển tài sản cố định) từ ĐVSD cũ đến ĐVSD mới - Phòng TTBYT theo dõi TTB sau khi điều chuyển - Chuyển biên bản điều chuyển TSCĐ cho kế toán, KTTS thực hiện điều chuyển TS ở ĐVSD cũ, nhập TSCĐ cho ĐVSD mới trên sổ sách và hệ thống cập nhật bản sao đến kiểm soát nội bộ nắm thông tin - Ghi nhật ký vào BM05_TA5.TTBYT.QT.04_sổ lý lịch thiết bị</td>
<td>- TTBYT</td>
</tr>
</tbody>
</table>
<h1>5. Tài liệu liên quan và tham khảo</h1>
<h1>5.1. Tài liệu liên quan:</h1>
<table>
<thead>
<tr>
<th>STT</th>
<th>Mã số</th>
<th>Tên phụ lục/ biểu mẫu</th>
</tr>
</thead>
<tbody>
<tr>
<td>1</td>
<td>BM05_TA5.TTBYT.QT.04</td>
<td>Sổ lý lịch thiết bị</td>
</tr>
</tbody>
</table>
<h1>5.2. Tài liệu tham khảo: Không</h1>
<h1>6. Phụ lục và biểu mẫu</h1>
<table>
<thead>
<tr>
<th>STT</th>
<th>Mã số</th>
<th>Tên phụ lục/ biểu mẫu</th>
</tr>
</thead>
<tbody>
<tr>
<td>1</td>
<td>BM01_TA5.TTBYT.QT.08</td>
<td>Phiếu điều chuyển tài sản cố định</td>
</tr>
<tr>
<td><strong>TPA</strong> Tâm Anh Hospital Tâm Anh Clinic</td>
<td>PHÒNG KHÁM ĐA KHOA TÂM ANH QUẬN 7</td>
<td>Mã số: BM01_TA5.TTBYT.QT.08</td>
</tr>
<tr>
<td>---</td>
<td>---</td>
<td>---</td>
</tr>
<tr>
<td></td>
<td>PHIẾU ĐIỀU CHUYỂN TÀI SẢN CÓ ĐỊNH</td>
<td>Lần phát hành: 01 Ngày hiệu lực: <strong>31/03/2025</strong> Trang : 0/1</td>
</tr>
</tbody>
</table>
<h3>TÌNH TRẠNG TÀI LIỆU</h3>
<table>
<thead>
<tr>
<th>Phiên bản</th>
<th>Ngày hiệu lực</th>
<th>Nội dung cập nhật/ thay đổi</th>
</tr>
</thead>
<tbody>
<tr>
<td>01</td>
<td>31/03/2025</td>
<td>Soạn thảo và ban hành lần đầu</td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
</tr>
</tbody>
</table>
<p><strong>Phạm vi áp dụng:</strong> Phòng khám Đa khoa Tâm Anh Quận 7</p>
<p><strong>Đối tượng áp dụng:</strong></p>
<table>
<thead>
<tr>
<th>☑ Tất cả nhân viên</th>
<th>☐ Bác sĩ</th>
<th>☐ Nhân sự vệ sinh</th>
</tr>
</thead>
<tbody>
<tr>
<td>☐ Điều dưỡng</td>
<td>☐ Dược sĩ</td>
<td>☐ Nhân sự nhà giặt</td>
</tr>
<tr>
<td>☐ Hộ sinh</td>
<td>☐ Chuyên viên phôi học</td>
<td>☐ Nhân sự tiếp liệu thanh trùng</td>
</tr>
<tr>
<td>☐ Thư ký y khoa</td>
<td>☐ Chăm sóc khách hàng</td>
<td>☐ Nhân sự hồ sơ bảo hiểm</td>
</tr>
<tr>
<td>☐ Kỹ thuật y</td>
<td>☐ Hỗ trợ chăm sóc</td>
<td>☐ Nhân sự dịch vụ dinh dưỡng</td>
</tr>
<tr>
<td>☐ Kỹ thuật viên chăm sóc da</td>
<td>☐ Bảo vệ</td>
<td>☐ Nhân sự kế toán</td>
</tr>
<tr>
<td>☐ Khác: ...</td>
<td></td>
<td></td>
</tr>
</tbody>
</table>
<p><strong>TỪ KHÓA (HASHTAG):</strong></p>
<p>Phieu dieu chuyen, di</p>
<p>TTA</p>
<table>
<thead>
<tr>
<th><strong>ta</strong> Tầm Anh Hospital Tầm Anh Clinic</th>
<th>PHÒNG KHÁM ĐA KHOA TẦM ANH QUẬN 7</th>
<th>Mã số: BM01_TA5.TTBYT.QT.08</th>
</tr>
</thead>
<tbody>
<tr>
<td></td>
<td><strong>PHIẾU ĐIỀU CHUYỂN TÀI SẢN CỐ ĐỊNH</strong></td>
<td>Lần phát hành: 01 Ngày hiệu lực: <strong>31/03/2025</strong> Trang : 1/1</td>
</tr>
</tbody>
</table>
<p>TP.HCM, ngày tháng năm 20...</p>
<p>Người thực hiện:... Chức vụ:... Đơn vị:...</p>
<table>
<thead>
<tr>
<th>Vị trí tài sản trước khi điều chuyển</th>
<th>Vị trí tài sản sau khi điều chuyển</th>
</tr>
</thead>
<tbody>
<tr>
<td>Tòa Nhà:... Tầng:... Phòng:... Khoa/Phòng: (A)... Lãnh đạo phụ trách:...</td>
<td>Tòa nhà:... Tầng:... Phòng:... Khoa/Phòng: (B)... Lãnh đạo phụ trách:...</td>
</tr>
</tbody>
</table>
<p>Xác nhận việc giao nhận tài sản thiết bị ... do Hãng ... sản xuất đã được lắp đặt tại Khoa ...(A)... từ năm ... đến nay được điều chuyển, lắp đặt cho Khoa ...(B)...</p>
<p>Việc di chuyển, lắp đặt thiết bị đã được Phòng trang thiết bị y tế và các bên liên quan thực hiện đúng quy trình, hiện nay thiết bị đã hoạt động tốt. Các bên thống nhất việc giao nhận, điều chuyển thiết bị từ Khoa ...(A)... sang Khoa ...(B)... theo bảng tổng hợp sau:</p>
<table>
<thead>
<tr>
<th>STT</th>
<th>Tên thiết bị</th>
<th>Mã TS</th>
<th>Hãng sản xuất</th>
<th>Model</th>
<th>Đơn vị tính</th>
<th>Số Lượng</th>
<th>Tình trạng khi bàn giao</th>
<th>Ghi Chú (tài liệu, phụ kiện kèm theo...)</th>
</tr>
</thead>
<tbody>
<tr>
<td>1</td>
<td>Máy...</td>
<td>Abc...</td>
<td>Nhật</td>
<td>Xyz</td>
<td>Cái</td>
<td>01</td>
<td>Hoạt động tốt</td>
<td>...</td>
</tr>
<tr>
<td>2</td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
</tbody>
</table>
<p>Người thực hiện<br/>
Bên giao</p>
<p>Người giao<br/>
Trưởng Bộ Phận</p>
<p>Quản lý tài sản</p>
<p>Phòng TBYT<br/>
Bên nhận</p>
<p>Người nhận<br/>
Trưởng Bộ Phận</p>
</div>
</article></section>
<section class="block" data-group="TA5.TTBYT.QT.09" id="group-TA5.TTBYT.QT.09">
<header class="block-head">
<p class="block-code">TA5.TTBYT.QT.09</p>
<h2>Giao nhận bình khí y tế di động</h2>
<p class="block-desc">Giao nhận bình khí y tế di động giữa TTBYT và đơn vị sử dụng</p>
</header>
<article class="doc" data-group="TA5.TTBYT.QT.09" data-id="ta5.ttbyt.qt.09-ta5.ttbyt.qt.09-quy-tr-nh-giao-nh-n-b-nh-kh-y" data-search="# **QUY TRÌNH GIAO - NHẬN** **BÌNH KHÍ Y TẾ DI ĐỘNG** **GIỮA PHÒNG TRANG THIẾT BỊ Y TẾ** **VÀ CÁC ĐƠN VỊ SỬ DỤNG** Mã số : TA5.TTBYT.QT.09 Lần phát hành : 01 Ngày phát hành : 25.1.12.2024 Ngày hiệu lực : 09.1.01.2025 Số trang : 04 | Trách nhiệm | Họ và tên | Chức vụ | Ký tên | Ngày ký | | --- | --- | --- | --- | --- | | Soạn thảo | Trần Trọng Tấn | Kỹ sư Trang thiết bị y tế | | 23/12/2024 | | Kiểm soát | Nguyễn Tấn Lợi | Phó phòng Trang thiết bị y tế | | 23/12/2024 | | | Nguyễn Bình An | Trưởng phòng Vận hành tòa nhà | | 23/12/2024 | | | Lê Thị Tuyết Nhi | Trưởng Phòng Điều dưỡng | | 24/12/2024 | | | Trần Nguyễn Như Anh | Giám đốc Quản lý chất lượng | | 24/12/2024 | | | Nguyễn Hữu Trâm Em | Phó Tổng Giám đốc kiêm Giám đốc Chuyên môn | | 24/12/2024 | | Phê duyệt | Ngô Thị Ngọc Hoa | Phó Tổng Giám đốc | | 24/12/2024 | | **ta** Tầm Anh Hospital Tầm Anh Clinic | PHÒNG KHÁM ĐA KHOA TÂM ANH QUẬN 7 | Mã số: TA5.TTBYT.QT.09 Lần phát hành: 01 Ngày hiệu lực: 09/03/2025 Trang : 1/4 | | --- | --- | --- | | | **QUY TRÌNH GIAO - NHẬN BÌNH KHÍ Y TẾ DI ĐỘNG GIỮA PHÒNG TRANG THIẾT BỊ Y TẾ VÀ CÁC ĐƠN VỊ SỬ DỤNG** | | ### TÌNH TRẠNG TÀI LIỆU | Phiên bản | Ngày hiệu lực | Nội dung cập nhật/ thay đổi | | --- | --- | --- | | 01 | 09/03/2025 | Soạn thảo và ban hành lần đầu | | | | | ### TỪ KHÓA (HASHTAG): Giao nhan khi, binh khi y te di dong, trang thiet bi y te, don vi su dung | **Tâm Anh Hospital** Tâm Anh Clinic | **PHÒNG KHÁM ĐA KHOA TÂM ANH QUẬN 7** | Mã số: TA5.TTBYT.QT.09 Lần phát hành: 01 Ngày hiệu lực: **09/01/2025** Trang : 2/4 | | --- | --- | --- | | | **QUY TRÌNH GIAO - NHẬN BÌNH KHÍ Y TẾ DI ĐỘNG GIỮA PHÒNG TRANG THIẾT BỊ Y TẾ VÀ CÁC ĐƠN VỊ SỬ DỤNG** | | ## 1. Mục đích Xây dựng quy trình vận hành chung cho việc giao – nhận bình khí y tế di động giữa Phòng TTBYT và các khoa/phòng/đơn vị trong phòng khám để cùng phối hợp thực hiện, đảm bảo tính kịp thời và sẵn sàng phục vụ cho người bệnh. ## 2. Phạm vi và đối tượng áp dụng ### 2.1. Phạm vi áp dụng Áp dụng đối với tất cả các Đơn " id="doc-ta5.ttbyt.qt.09-ta5.ttbyt.qt.09-quy-tr-nh-giao-nh-n-b-nh-kh-y">
<header class="doc-head">
<div class="doc-meta">
<span class="chip chip-qt">Quy trình</span>
<code>TA5.TTBYT.QT.09</code>
</div>
<h3>Giao nhận bình khí y tế di động</h3>
<p class="doc-file">TA5.TTBYT.QT.09_Quy trình giao - nhận bình khí y tế di động giữa Phòng Trang thiết bị y tế và các đơn vị sử dụng.md</p>
</header>
<div class="md">
<h1><strong>QUY TRÌNH GIAO - NHẬN</strong></h1>
<p><strong>BÌNH KHÍ Y TẾ DI ĐỘNG</strong><br/>
<strong>GIỮA PHÒNG TRANG THIẾT BỊ Y TẾ</strong><br/>
<strong>VÀ CÁC ĐƠN VỊ SỬ DỤNG</strong></p>
<p>Mã số : TA5.TTBYT.QT.09<br/>
Lần phát hành : 01<br/>
Ngày phát hành : 25.1.12.2024<br/>
Ngày hiệu lực : 09.1.01.2025<br/>
Số trang : 04</p>
<table>
<thead>
<tr>
<th>Trách nhiệm</th>
<th>Họ và tên</th>
<th>Chức vụ</th>
<th>Ký tên</th>
<th>Ngày ký</th>
</tr>
</thead>
<tbody>
<tr>
<td>Soạn thảo</td>
<td>Trần Trọng Tấn</td>
<td>Kỹ sư Trang thiết bị y tế</td>
<td></td>
<td>23/12/2024</td>
</tr>
<tr>
<td>Kiểm soát</td>
<td>Nguyễn Tấn Lợi</td>
<td>Phó phòng Trang thiết bị y tế</td>
<td></td>
<td>23/12/2024</td>
</tr>
<tr>
<td></td>
<td>Nguyễn Bình An</td>
<td>Trưởng phòng Vận hành tòa nhà</td>
<td></td>
<td>23/12/2024</td>
</tr>
<tr>
<td></td>
<td>Lê Thị Tuyết Nhi</td>
<td>Trưởng Phòng Điều dưỡng</td>
<td></td>
<td>24/12/2024</td>
</tr>
<tr>
<td></td>
<td>Trần Nguyễn Như Anh</td>
<td>Giám đốc Quản lý chất lượng</td>
<td></td>
<td>24/12/2024</td>
</tr>
<tr>
<td></td>
<td>Nguyễn Hữu Trâm Em</td>
<td>Phó Tổng Giám đốc kiêm Giám đốc Chuyên môn</td>
<td></td>
<td>24/12/2024</td>
</tr>
<tr>
<td>Phê duyệt</td>
<td>Ngô Thị Ngọc Hoa</td>
<td>Phó Tổng Giám đốc</td>
<td></td>
<td>24/12/2024</td>
</tr>
<tr>
<td><strong>ta</strong> Tầm Anh Hospital Tầm Anh Clinic</td>
<td>PHÒNG KHÁM ĐA KHOA TÂM ANH QUẬN 7</td>
<td>Mã số: TA5.TTBYT.QT.09 Lần phát hành: 01 Ngày hiệu lực: 09/03/2025 Trang : 1/4</td>
<td></td>
<td></td>
</tr>
<tr>
<td>---</td>
<td>---</td>
<td>---</td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td><strong>QUY TRÌNH GIAO - NHẬN BÌNH KHÍ Y TẾ DI ĐỘNG GIỮA PHÒNG TRANG THIẾT BỊ Y TẾ VÀ CÁC ĐƠN VỊ SỬ DỤNG</strong></td>
<td></td>
<td></td>
<td></td>
</tr>
</tbody>
</table>
<h3>TÌNH TRẠNG TÀI LIỆU</h3>
<table>
<thead>
<tr>
<th>Phiên bản</th>
<th>Ngày hiệu lực</th>
<th>Nội dung cập nhật/ thay đổi</th>
</tr>
</thead>
<tbody>
<tr>
<td>01</td>
<td>09/03/2025</td>
<td>Soạn thảo và ban hành lần đầu</td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
</tr>
</tbody>
</table>
<h3>TỪ KHÓA (HASHTAG):</h3>
<p>Giao nhan khi, binh khi y te di dong, trang thiet bi y te, don vi su dung</p>
<table>
<thead>
<tr>
<th><strong>Tâm Anh Hospital</strong> Tâm Anh Clinic</th>
<th><strong>PHÒNG KHÁM ĐA KHOA TÂM ANH QUẬN 7</strong></th>
<th>Mã số: TA5.TTBYT.QT.09 Lần phát hành: 01 Ngày hiệu lực: <strong>09/01/2025</strong> Trang : 2/4</th>
</tr>
</thead>
<tbody>
<tr>
<td></td>
<td><strong>QUY TRÌNH GIAO - NHẬN BÌNH KHÍ Y TẾ DI ĐỘNG GIỮA PHÒNG TRANG THIẾT BỊ Y TẾ VÀ CÁC ĐƠN VỊ SỬ DỤNG</strong></td>
<td></td>
</tr>
</tbody>
</table>
<h2>1. Mục đích</h2>
<p>Xây dựng quy trình vận hành chung cho việc giao - nhận bình khí y tế di động giữa Phòng TTBYT và các khoa/phòng/đơn vị trong phòng khám để cùng phối hợp thực hiện, đảm bảo tính kịp thời và sẵn sàng phục vụ cho người bệnh.</p>
<h2>2. Phạm vi và đối tượng áp dụng</h2>
<h3>2.1. Phạm vi áp dụng</h3>
<p>Áp dụng đối với tất cả các Đơn vị sử dụng trang thiết bị y tế trong Phòng khám Đa khoa Tâm Anh Quận 7.</p>
<h3>2.2. Đối tượng áp dụng</h3>
<table>
<thead>
<tr>
<th>☐ Tất cả nhân viên</th>
<th>☐ Bác sĩ</th>
<th>☐ Nhân sự vệ sinh</th>
</tr>
</thead>
<tbody>
<tr>
<td>☑ Điều dưỡng</td>
<td>☐ Dược sĩ</td>
<td>☐ Nhân sự nhà giặt</td>
</tr>
<tr>
<td>☐ Hộ sinh</td>
<td>☐ Chuyên viên phôi học</td>
<td>☐ Nhân sự tiếp liệu thanh trùng</td>
</tr>
<tr>
<td>☐ Thư ký y khoa</td>
<td>☐ Chăm sóc khách hàng</td>
<td>☐ Nhân sự hồ sơ bảo hiểm</td>
</tr>
<tr>
<td>☐ Kỹ thuật y</td>
<td>☑ Hỗ trợ chăm sóc</td>
<td>☐ Nhân sự dịch vụ dinh dưỡng</td>
</tr>
<tr>
<td>☐ Kỹ thuật viên chăm sóc da</td>
<td>☐ Bảo vệ</td>
<td>☐ Nhân sự kế toán</td>
</tr>
<tr>
<td>☑ Khác: Nhân sự Trang thiết bị y tế</td>
<td></td>
<td></td>
</tr>
</tbody>
</table>
<h2>3. Thuật ngữ và từ viết tắt:</h2>
<table>
<thead>
<tr>
<th>Thuật ngữ</th>
<th>Từ viết tắt</th>
<th>Định nghĩa</th>
</tr>
</thead>
<tbody>
<tr>
<td>Trung tâm/Khoa/ Phòng/Bộ phận</td>
<td>Đơn vị</td>
<td>-</td>
</tr>
<tr>
<td>Đơn vị sử dụng</td>
<td>ĐVSD</td>
<td>-</td>
</tr>
<tr>
<td>Trang thiết bị Y tế</td>
<td>TTBYT</td>
<td>-</td>
</tr>
</tbody>
</table>
<h2>4. Nội dung</h2>
<p>4.1. Quy định, nguyên tắc: Không</p>
<p>4.2. Lưu đồ: Không</p>
<p>4.3. Các bước thực hiện:</p>
<table>
<thead>
<tr>
<th><strong>ta</strong> Tâm Anh Hospital Tâm Anh Clinic</th>
<th>PHÒNG KHÁM ĐA KHOA TÂM ANH QUẬN 7</th>
<th>Mã số: TA5.TTBYT.QT.09 Lần phát hành: 01 Ngày hiệu lực: <strong>09/02/2015</strong> Trang : 3/4</th>
</tr>
</thead>
<tbody>
<tr>
<td></td>
<td><strong>QUY TRÌNH GIAO - NHẬN BÌNH KHÍ Y TẾ DI ĐỘNG GIỮA PHÒNG TRANG THIẾT BỊ Y TẾ VÀ CÁC ĐƠN VỊ SỬ DỤNG</strong></td>
<td></td>
</tr>
</tbody>
</table>
<table>
<thead>
<tr>
<th>Các bước thực hiện</th>
<th>Nội dung</th>
<th>Phụ trách</th>
</tr>
</thead>
<tbody>
<tr>
<td><strong>Bước 1:</strong> Kiểm tra và xác định bình khí cần thay thế</td>
<td>Đơn vị sử dụng có trách nhiệm kiểm tra tình trạng bình khí di động ở đơn vị mình để xác định có cần thay mới hay chưa. Buổi sáng tiến hành kiểm tra trước 8h00, buổi chiều kiểm tra trước 14h00. • Bình khí di động 7 lít cần thay mới khi đồng hồ trên bình hiển thị &lt;500 (lbf/in^{2} hoặc Psi) hoặc &lt;30 (kgf/cm^{2} hoặc Bar) tùy loại đồng hồ (PL01_TA5.TTBYT.QT.09_Hình ảnh đồng hồ lưu lượng trên bình khí oxy) • Bình khí được gắn trực tiếp trên các thiết bị y tế: Tùy thuộc vào từng loại thiết bị mà ĐVSD sẽ được hướng dẫn cụ thể trong quá trình bàn giao thiết bị.</td>
<td>ĐVSD</td>
</tr>
<tr>
<td><strong>Bước 2 :</strong> Tiến hành giao - nhận khí trong theo khung giờ</td>
<td>- Khi đã xác định được bình khí cần thay thế, Đơn vị liên hệ hotline Phòng TTBYT qua SĐT: 0961545654. - Đơn vị cung cấp thông tin loại bình khí cần thay thế, số lượng, vị trí cho phòng TTBYT. - Lưu ý khung giờ giao nhận bình khí trong ngày như sau: • <strong>Buổi sáng :</strong> 8h00 - 9h00 • <strong>Buổi chiều:</strong> 14h00 - 15h00</td>
<td>ĐVSD</td>
</tr>
<tr>
<td></td>
<td>- Phòng TTBYT sau khi tiếp nhận thông tin từ các Đơn vị sẽ sắp xếp giao khí cho khoa theo khung giờ giao nhận khí. - Phòng TTBYT tiến hành setup lại bình khí mới và test thử bình khí dưới sự chứng kiến của khoa để đảm bảo bình đầy khí và sẵn sàng cho việc sử dụng.</td>
<td>Phòng TTBYT</td>
</tr>
<tr>
<td><strong>Bước 3:</strong> Tiến hành ký xác nhận với khoa</td>
<td>- Phòng TTBYT và khoa ký xác nhận vào BM01_TA5.TTBYT.QT.09_Số giao - nhận bình khí y tế di động. - Ngoài ra, đối với các trường hợp hết khí khẩn cấp ngoài khung giờ giao - nhận bình khí, các bình khí gắn trên thiết bị y tế, Khoa/phòng cũng vẫn liên hệ hotline và thông báo tình trạng để được hỗ trợ kịp thời.</td>
<td>Phòng TTBYT ĐVSD</td>
</tr>
<tr>
<td><strong>Tâm Anh Hospital</strong> Tâm Anh Clinic</td>
<td><strong>PHÒNG KHÁM ĐA KHOA TÂM ANH QUẬN 7</strong></td>
<td>Mã số: TA5.TTBYT.QT.09 Lần phát hành: 01 Ngày hiệu lực: <strong>09/01/2025</strong> Trang : 4/4</td>
</tr>
<tr>
<td>---</td>
<td>---</td>
<td>---</td>
</tr>
<tr>
<td></td>
<td><strong>QUY TRÌNH GIAO - NHẬN BÌNH KHÍ Y TẾ DI ĐỘNG GIỮA PHÒNG TRANG THIẾT BỊ Y TẾ VÀ CÁC ĐƠN VỊ SỬ DỤNG</strong></td>
<td></td>
</tr>
</tbody>
</table>
<table>
<thead>
<tr>
<th>Các bước thực hiện</th>
<th>Nội dung</th>
<th>Phụ trách</th>
</tr>
</thead>
<tbody>
<tr>
<td></td>
<td>- Trong giờ hành chính: thời gian đáp ứng không quá 15 phút. Ngoài giờ hành chính: “ON CALL” 30 - 45 phút</td>
<td></td>
</tr>
</tbody>
</table>
<h3>5. Tài liệu liên quan và tham khảo</h3>
<p>5.1. Tài liệu liên quan: Không</p>
<p>5.2. Tài liệu tham khảo: Không</p>
<h3>6. Phụ lục và biểu mẫu</h3>
<table>
<thead>
<tr>
<th>STT</th>
<th>Mã số</th>
<th>Tên phụ lục/ biểu mẫu</th>
</tr>
</thead>
<tbody>
<tr>
<td>1</td>
<td>BM01_TA5.TTBYT.QT.09</td>
<td>Số giao - nhận bình khí y tế di động</td>
</tr>
<tr>
<td>2</td>
<td>PL01_TA5.TTBYT.QT.09</td>
<td>Hình ảnh đồng hồ lưu lượng trên bình khí oxy</td>
</tr>
<tr>
<td><strong>TPT</strong> Tâm Anh Hospital Tâm Anh Clinic</td>
<td>PHÒNG KHÁM ĐA KHOA TÂM ANH QUẬN 7</td>
<td>Mã số: BM01_TA5.TTBYT.QT.09</td>
</tr>
<tr>
<td>---</td>
<td>---</td>
<td>---</td>
</tr>
<tr>
<td></td>
<td><strong>SỐ GIAO - NHẬN</strong> <strong>BÌNH KHÍ Y TẾ DI ĐỘNG</strong></td>
<td>Lần phát hành: 01 Ngày hiệu lực: 09/01/2025 Trang : 0/1</td>
</tr>
</tbody>
</table>
<h3>TÌNH TRẠNG TÀI LIỆU</h3>
<table>
<thead>
<tr>
<th>Phiên bản</th>
<th>Ngày hiệu lực</th>
<th>Nội dung cập nhật/ thay đổi</th>
</tr>
</thead>
<tbody>
<tr>
<td>01</td>
<td>09/01/2025</td>
<td>Soạn thảo và ban hành lần đầu</td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
</tr>
</tbody>
</table>
<h3>Phạm vi áp dụng:</h3>
<p>Áp dụng đối với tất cả các Đơn vị sử dụng trang thiết bị y tế trong Phòng khám Đa khoa Tâm Anh Quận 7</p>
<h3>Đối tượng áp dụng:</h3>
<table>
<thead>
<tr>
<th>☐ Tất cả nhân viên</th>
<th>☐ Bác sĩ</th>
<th>☐ Nhân sự vệ sinh</th>
</tr>
</thead>
<tbody>
<tr>
<td>☑ Điều dưỡng</td>
<td>☐ Dược sĩ</td>
<td>☐ Nhân sự nhà giặt</td>
</tr>
<tr>
<td>☐ Hộ sinh</td>
<td>☐ Chuyên viên phôi học</td>
<td>☐ Nhân sự tiếp liệu thanh trùng</td>
</tr>
<tr>
<td>☐ Thư ký y khoa</td>
<td>☐ Chăm sóc khách hàng</td>
<td>☐ Nhân sự hồ sơ bảo hiểm</td>
</tr>
<tr>
<td>☐ Kỹ thuật y</td>
<td>☑ Hỗ trợ chăm sóc</td>
<td>☐ Nhân sự dịch vụ dinh dưỡng</td>
</tr>
<tr>
<td>☐ Kỹ thuật viên chăm sóc da</td>
<td>☐ Bảo vệ</td>
<td>☐ Nhân sự kế toán</td>
</tr>
<tr>
<td>☑ Khác: Nhân viên Trang thiết bị y tế</td>
<td></td>
<td></td>
</tr>
</tbody>
</table>
<h3>TỪ KHÓA (HASHTAG):</h3>
<p>So giao nhan khi, binh khi y te di dong</p>
<table>
<thead>
<tr>
<th><strong>ta</strong> Tầm Anh Hospital Tâm Anh Clinic</th>
<th>PHÒNG KHÁM ĐA KHOA TÂM ANH QUẬN 7</th>
<th>Mã số: BM01_TA5.TTBYT.QT.09</th>
</tr>
</thead>
<tbody>
<tr>
<td></td>
<td><strong>SỐ GIAO - NHẬN</strong> <strong>BÌNH KHÍ Y TẾ DI ĐỘNG</strong></td>
<td>Lần phát hành: 01 Ngày hiệu lực: 03/03/2025 Trang : 1/1</td>
</tr>
</tbody>
</table>
<table>
<thead>
<tr>
<th>Ngày/ tháng/ năm</th>
<th>Đơn vị sử dụng</th>
<th>Loại bình khí</th>
<th>Tình trạng: Bình đầy khí, nguyên vẹn.</th>
<th>Số lượng (bình)</th>
<th>Người giao</th>
<th>Người nhận</th>
</tr>
</thead>
<tbody>
<tr>
<td>01/01/2024</td>
<td>Khoa Phòng</td>
<td>Oxy - 7 lít</td>
<td>✓</td>
<td>01</td>
<td>(ký xác nhận và điền họ tên)</td>
<td>(ký xác nhận và điền họ tên)</td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td><strong>PHÒNG KHÁM ĐA KHOA TÂM ANH QUẬN 7</strong></td>
<td>Mã số: PL01_TA5.TTBYT.QT.09</td>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td>---</td>
<td>---</td>
<td>---</td>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td><strong>HÌNH ẢNH ĐỒNG HỒ LƯU LƯỢNG TRÊN BÌNH KHÍ OXY</strong></td>
<td>Lần phát hành: <strong>01</strong> Ngày hiệu lực: <strong>09/01/2025</strong> Trang : 0/1</td>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
</tbody>
</table>
<h3>TÌNH TRẠNG TÀI LIỆU</h3>
<table>
<thead>
<tr>
<th>Phiên bản</th>
<th>Ngày hiệu lực</th>
<th>Nội dung cập nhật/ thay đổi</th>
</tr>
</thead>
<tbody>
<tr>
<td>01</td>
<td>09/01/2025</td>
<td>Soạn thảo và ban hành lần đầu</td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
</tr>
</tbody>
</table>
<h3>Phạm vi áp dụng:</h3>
<p>Áp dụng đối với tất cả các Đơn vị sử dụng trang thiết bị y tế trong Phòng khám Đa khoa Tâm Anh Quận 7</p>
<h3>Đối tượng áp dụng:</h3>
<table>
<thead>
<tr>
<th>☐ Tất cả nhân viên</th>
<th>☐ Bác sĩ</th>
<th>☐ Nhân sự vệ sinh</th>
</tr>
</thead>
<tbody>
<tr>
<td>☑ Điều dưỡng</td>
<td>☐ Dược sĩ</td>
<td>☐ Nhân sự nhà giặt</td>
</tr>
<tr>
<td>☐ Hộ sinh</td>
<td>☐ Chuyên viên phôi học</td>
<td>☐ Nhân sự tiếp liệu thanh trùng</td>
</tr>
<tr>
<td>☐ Thư ký y khoa</td>
<td>☐ Chăm sóc khách hàng</td>
<td>☐ Nhân sự hồ sơ bảo hiểm</td>
</tr>
<tr>
<td>☐ Kỹ thuật y</td>
<td>☑ Hỗ trợ chăm sóc</td>
<td>☐ Nhân sự dịch vụ dinh dưỡng</td>
</tr>
<tr>
<td>☐ Kỹ thuật viên chăm sóc da</td>
<td>☐ Bảo vệ</td>
<td>☐ Nhân sự kế toán</td>
</tr>
<tr>
<td>☑ Khác: Nhân viên Trang thiết bị y tế</td>
<td></td>
<td></td>
</tr>
</tbody>
</table>
<h3>TỪ KHÓA (HASHTAG):</h3>
<p>Dong ho luu luong, binh khi oxy<br/>
<strong>ta</strong> Tâm Anh<br/>
Hospital<br/>
Tâm Anh Clinic</p>
<p>PHÒNG KHÁM ĐA KHOA TÂM ANH QUẬN 7</p>
<h1>**HÌNH ẢNH ĐỒNG HỒ LƯU LƯỢNG</h1>
<p>TRÊN BÌNH KHÍ OXY**</p>
<p>Mã số: PL01_TA5.TTBYT.QT.09</p>
<p>Lần phát hành: 01</p>
<p>Ngày hiệu lực: 09/01/2025</p>
<p>Trang : 1/1</p>
</div>
</article></section>
<footer class="foot">
        Nguồn: file Markdown OCR trong thư mục 36. TRANG THIẾT BỊ Y TẾ · 23 tài liệu · 09/07/2026 12:04
      </footer>
</main>
</div>
</div>
<script>
(function () {
  const root = document.documentElement;
  const saved = localStorage.getItem("ttbyt-theme");
  if (saved === "dark" || saved === "light") root.setAttribute("data-theme", saved);
  else if (window.matchMedia("(prefers-color-scheme: dark)").matches) root.setAttribute("data-theme", "dark");

  const search = document.getElementById("search");
  const docs = [...document.querySelectorAll("article.doc")];
  const links = [...document.querySelectorAll(".nav-link")];
  const empty = document.getElementById("empty");
  const index = document.getElementById("index");
  const sidebar = document.getElementById("sidebar");
  const overlay = document.getElementById("overlay");
  const menuBtn = document.getElementById("menuBtn");
  const themeBtn = document.getElementById("themeBtn");

  document.querySelectorAll(".nav-group-btn").forEach((btn) => {
    btn.addEventListener("click", () => {
      const g = btn.closest(".nav-group");
      const open = g.classList.toggle("is-collapsed");
      btn.setAttribute("aria-expanded", open ? "false" : "true");
    });
  });

  function setActive(id) {
    links.forEach((a) => a.classList.toggle("is-active", a.dataset.id === id));
  }

  const io = new IntersectionObserver((entries) => {
    for (const en of entries) if (en.isIntersecting) setActive(en.target.dataset.id);
  }, { rootMargin: "-18% 0px -70% 0px", threshold: 0 });
  docs.forEach((d) => io.observe(d));

  function norm(s) {
    return (s || "").toLowerCase().normalize("NFD").replace(/\p{M}/gu, "");
  }

  search.addEventListener("input", () => {
    const q = norm(search.value.trim());
    let n = 0;
    docs.forEach((d) => {
      const title = d.querySelector("h3")?.textContent || "";
      const ok = !q || norm(d.dataset.search + " " + title + " " + d.dataset.group).includes(q);
      d.classList.toggle("is-hidden", !ok);
      if (ok) n++;
    });
    links.forEach((a) => {
      const el = document.getElementById("doc-" + a.dataset.id);
      a.style.display = !el || el.classList.contains("is-hidden") ? "none" : "";
    });
    document.querySelectorAll(".nav-group").forEach((g) => {
      const any = [...g.querySelectorAll(".nav-link")].some((i) => i.style.display !== "none");
      g.style.display = any || !q ? "" : "none";
      if (q) g.classList.remove("is-collapsed");
    });
    document.querySelectorAll(".block").forEach((b) => {
      const any = [...b.querySelectorAll("article.doc")].some((d) => !d.classList.contains("is-hidden"));
      b.style.display = any ? "" : "none";
    });
    index.style.display = q ? "none" : "";
    empty.classList.toggle("is-show", n === 0);
  });

  function openMenu() {
    sidebar.classList.add("is-open");
    overlay.hidden = false;
    overlay.classList.add("is-show");
  }
  function closeMenu() {
    sidebar.classList.remove("is-open");
    overlay.classList.remove("is-show");
    overlay.hidden = true;
  }
  menuBtn.addEventListener("click", () => {
    sidebar.classList.contains("is-open") ? closeMenu() : openMenu();
  });
  overlay.addEventListener("click", closeMenu);
  links.forEach((a) => a.addEventListener("click", () => {
    setActive(a.dataset.id);
    if (window.innerWidth <= 900) closeMenu();
  }));

  themeBtn.addEventListener("click", () => {
    const next = root.getAttribute("data-theme") === "dark" ? "light" : "dark";
    root.setAttribute("data-theme", next);
    localStorage.setItem("ttbyt-theme", next);
  });

  if (location.hash) {
    const el = document.querySelector(location.hash);
    if (el) setTimeout(() => el.scrollIntoView(), 40);
  }
})();
</script>
</body>
</html>

```


---

## 📄 File: `web/sops.html`
- **Dung lượng:** 563,035 bytes | **Số dòng:** 14,765 dòng
- **Đường dẫn:** `C:\Users\tantt\Downloads\medical-device-app\web\sops.html`

```html
<!DOCTYPE html>

<html data-theme="light" lang="vi">
<head>
<meta charset="utf-8"/>
<meta content="width=device-width, initial-scale=1.0" name="viewport"/>
<title>Quy trình Trang thiết bị y tế</title>
<meta content="Sổ tay quy trình và biểu mẫu Phòng Trang thiết bị y tế - PKĐK Tâm Anh Quận 7 — Sổ Tay Chuẩn" name="description"/>
<style>
/* Design: trust-first clinical handbook
   Dials: VARIANCE 4 / MOTION 3 / DENSITY 6
   Accent: teal clinical · Neutrals: stone · Dual theme */
:root {
  --bg: #f7f6f3;
  --bg-elev: #ffffff;
  --bg-soft: #efeee9;
  --line: #e4e2da;
  --line-strong: #d0cdc2;
  --text: #1c1b19;
  --text-2: #5c5a54;
  --text-3: #8a877c;
  --accent: #0f766e;
  --accent-soft: #ccfbf1;
  --accent-ink: #115e59;
  --chip-cs-bg: #ede9fe; --chip-cs: #5b21b6;
  --chip-qt-bg: #ccfbf1; --chip-qt: #0f766e;
  --chip-bm-bg: #ecfccb; --chip-bm: #3f6212;
  --chip-pl-bg: #ffedd5; --chip-pl: #9a3412;
  --focus: #0f766e;
  --shadow: 0 1px 0 rgba(28,27,25,0.04), 0 8px 24px rgba(28,27,25,0.04);
  --radius: 10px;
  --radius-sm: 6px;
  --sidebar: 300px;
  --top: 56px;
  --font: "Segoe UI", "Helvetica Neue", system-ui, -apple-system, sans-serif;
  --mono: "Cascadia Mono", "SF Mono", "Consolas", ui-monospace, monospace;
  --ease: cubic-bezier(0.16, 1, 0.3, 1);
}
[data-theme="dark"] {
  --bg: #141311;
  --bg-elev: #1c1b18;
  --bg-soft: #23211d;
  --line: #2e2c27;
  --line-strong: #3f3c35;
  --text: #f2f0ea;
  --text-2: #b0ada3;
  --text-3: #7c796f;
  --accent: #2dd4bf;
  --accent-soft: rgba(45,212,191,0.12);
  --accent-ink: #99f6e4;
  --chip-cs-bg: rgba(167,139,250,0.14); --chip-cs: #c4b5fd;
  --chip-qt-bg: rgba(45,212,191,0.12); --chip-qt: #5eead4;
  --chip-bm-bg: rgba(163,230,53,0.12); --chip-bm: #bef264;
  --chip-pl-bg: rgba(251,146,60,0.12); --chip-pl: #fdba74;
  --focus: #2dd4bf;
  --shadow: 0 1px 0 rgba(0,0,0,0.2), 0 12px 32px rgba(0,0,0,0.28);
}
*,*::before,*::after { box-sizing: border-box; margin: 0; padding: 0; }
html { scroll-behavior: smooth; }
@media (prefers-reduced-motion: reduce) {
  html { scroll-behavior: auto; }
  *,*::before,*::after {
    animation-duration: 0.01ms !important;
    animation-iteration-count: 1 !important;
    transition-duration: 0.01ms !important;
  }
}
body {
  font-family: var(--font);
  background: var(--bg);
  color: var(--text);
  line-height: 1.55;
  font-size: 15px;
  -webkit-font-smoothing: antialiased;
  text-rendering: optimizeLegibility;
}
a { color: var(--accent-ink); text-decoration: none; }
a:hover { text-decoration: underline; text-underline-offset: 2px; }
code, .mono { font-family: var(--mono); }
button { font: inherit; }

.app { display: grid; grid-template-columns: var(--sidebar) 1fr; min-height: 100dvh; }

/* SIDEBAR */
.sidebar {
  position: sticky; top: 0; height: 100dvh;
  border-right: 1px solid var(--line);
  background: var(--bg-elev);
  display: flex; flex-direction: column;
  z-index: 30;
}
.side-top {
  padding: 18px 16px 14px;
  border-bottom: 1px solid var(--line);
}
.brand {
  display: grid; grid-template-columns: 36px 1fr; gap: 10px; align-items: center;
  margin-bottom: 14px;
}
.mark {
  width: 36px; height: 36px; border-radius: 9px;
  background: var(--accent);
  color: #fff;
  display: grid; place-items: center;
  font-weight: 700; font-size: 12px; letter-spacing: -0.02em;
}
[data-theme="dark"] .mark { color: #042f2e; }
.brand h1 {
  font-size: 14px; font-weight: 650; letter-spacing: -0.02em; line-height: 1.2;
}
.brand p { font-size: 11.5px; color: var(--text-3); margin-top: 2px; }

.search {
  width: 100%;
  height: 38px;
  padding: 0 12px 0 34px;
  border: 1px solid var(--line);
  border-radius: var(--radius-sm);
  background: var(--bg) url("data:image/svg+xml,%3Csvg xmlns='http://www.w3.org/2000/svg' width='16' height='16' fill='none' stroke='%238a877c' stroke-width='1.6' stroke-linecap='round'%3E%3Ccircle cx='7' cy='7' r='4.5'/%3E%3Cpath d='M10.5 10.5 13.5 13.5'/%3E%3C/svg%3E") 10px 50% no-repeat;
  color: var(--text);
  outline: none;
  transition: border-color .15s var(--ease), box-shadow .15s var(--ease);
}
.search:focus {
  border-color: var(--accent);
  box-shadow: 0 0 0 3px var(--accent-soft);
}
.search::placeholder { color: var(--text-3); }

.stats {
  display: flex; flex-wrap: wrap; gap: 6px; margin-top: 10px;
}
.stat {
  font-size: 11px; color: var(--text-2);
  background: var(--bg-soft);
  border: 1px solid var(--line);
  border-radius: 999px;
  padding: 3px 8px;
}
.stat b { color: var(--text); font-weight: 650; }

.nav {
  flex: 1; overflow: auto; padding: 10px 8px 20px;
  scrollbar-width: thin; scrollbar-color: var(--line-strong) transparent;
}
.nav-group { margin-bottom: 2px; }
.nav-group-btn {
  width: 100%;
  display: grid;
  grid-template-columns: auto 1fr auto;
  gap: 8px; align-items: center;
  padding: 8px 10px;
  border: 0; background: transparent;
  border-radius: var(--radius-sm);
  color: var(--text);
  cursor: pointer; text-align: left;
}
.nav-group-btn:hover { background: var(--bg-soft); }
.nav-code {
  font-family: var(--mono); font-size: 10.5px; font-weight: 700;
  color: var(--accent-ink); letter-spacing: -0.02em; min-width: 46px;
}
.nav-label { font-size: 12.5px; font-weight: 550; color: var(--text); }
.nav-n {
  font-size: 10.5px; color: var(--text-3);
  background: var(--bg-soft); border-radius: 999px; padding: 1px 6px;
  border: 1px solid var(--line);
}
.nav-items {
  margin: 0 0 6px 12px;
  padding-left: 10px;
  border-left: 1px solid var(--line);
}
.nav-group.is-collapsed .nav-items { display: none; }
.nav-link {
  display: flex; gap: 8px; align-items: flex-start;
  padding: 6px 8px; border-radius: 6px;
  color: var(--text-2); font-size: 12px; line-height: 1.35;
  text-decoration: none;
}
.nav-link:hover { background: var(--bg-soft); color: var(--text); text-decoration: none; }
.nav-link.is-active {
  background: var(--accent-soft);
  color: var(--text);
}

.chip {
  flex-shrink: 0;
  font-size: 9.5px; font-weight: 700; letter-spacing: 0.04em;
  text-transform: uppercase;
  padding: 2px 5px; border-radius: 4px; line-height: 1.4; margin-top: 1px;
}
.chip-cs { background: var(--chip-cs-bg); color: var(--chip-cs); }
.chip-qt { background: var(--chip-qt-bg); color: var(--chip-qt); }
.chip-bm { background: var(--chip-bm-bg); color: var(--chip-bm); }
.chip-pl { background: var(--chip-pl-bg); color: var(--chip-pl); }
.chip-other { background: var(--bg-soft); color: var(--text-3); }

/* MAIN */
.main { min-width: 0; }
.topbar {
  position: sticky; top: 0; z-index: 20;
  height: var(--top);
  display: flex; align-items: center; gap: 12px;
  padding: 0 28px;
  background: color-mix(in srgb, var(--bg) 86%, transparent);
  backdrop-filter: blur(10px) saturate(140%);
  -webkit-backdrop-filter: blur(10px) saturate(140%);
  border-bottom: 1px solid var(--line);
}
.top-title { font-size: 13.5px; font-weight: 600; letter-spacing: -0.01em; }
.top-meta { margin-left: auto; font-size: 12px; color: var(--text-3); }
.icon-btn {
  width: 34px; height: 34px; border-radius: 8px;
  border: 1px solid var(--line); background: var(--bg-elev);
  color: var(--text-2); cursor: pointer;
  display: inline-grid; place-items: center;
  transition: background .15s var(--ease), transform .1s var(--ease);
}
.icon-btn:hover { background: var(--bg-soft); color: var(--text); }
.icon-btn:active { transform: scale(0.98); }
.menu-btn { display: none; }

.content {
  max-width: 920px;
  margin: 0 auto;
  padding: 28px 28px 72px;
}

/* HERO - left aligned, restrained */
.hero {
  padding: 8px 0 28px;
  border-bottom: 1px solid var(--line);
  margin-bottom: 28px;
}
.hero-kicker {
  font-size: 12px; font-weight: 600; color: var(--accent-ink);
  letter-spacing: 0.02em; margin-bottom: 10px;
}
.hero h2 {
  font-size: clamp(1.55rem, 2.4vw, 2rem);
  font-weight: 700; letter-spacing: -0.035em; line-height: 1.15;
  max-width: 18ch; margin-bottom: 12px;
}
.hero-lead {
  color: var(--text-2); font-size: 15px; max-width: 58ch; line-height: 1.6;
}
.hero-metrics {
  display: flex; flex-wrap: wrap; gap: 18px;
  margin-top: 22px; padding-top: 18px;
  border-top: 1px solid var(--line);
}
.metric b {
  display: block; font-size: 1.35rem; font-weight: 700;
  letter-spacing: -0.03em; font-variant-numeric: tabular-nums;
  color: var(--text); line-height: 1.1;
}
.metric span { font-size: 12px; color: var(--text-3); }

/* INDEX LIST - not equal cards */
.index {
  display: flex; flex-direction: column;
  border: 1px solid var(--line);
  border-radius: var(--radius);
  background: var(--bg-elev);
  overflow: hidden;
  margin-bottom: 40px;
  box-shadow: var(--shadow);
}
.index-row {
  display: grid;
  grid-template-columns: 88px 1fr auto;
  gap: 14px; align-items: start;
  padding: 14px 16px;
  border-bottom: 1px solid var(--line);
  color: inherit; text-decoration: none;
  transition: background .15s var(--ease);
}
.index-row:last-child { border-bottom: 0; }
.index-row:hover { background: var(--bg-soft); text-decoration: none; }
.index-code {
  font-family: var(--mono); font-size: 11px; font-weight: 700;
  color: var(--accent-ink); padding-top: 2px;
}
.index-title {
  display: block; font-size: 14px; font-weight: 600;
  letter-spacing: -0.015em; line-height: 1.35; margin-bottom: 3px;
}
.index-desc { display: block; font-size: 12.5px; color: var(--text-3); line-height: 1.4; }
.index-meta {
  font-size: 11px; color: var(--text-3); font-variant-numeric: tabular-nums;
  padding-top: 3px; white-space: nowrap;
}

/* DOC BLOCKS */
.block { margin-bottom: 48px; scroll-margin-top: 72px; }
.block-head {
  margin-bottom: 16px; padding-bottom: 14px;
  border-bottom: 1px solid var(--line);
}
.block-code {
  font-family: var(--mono); font-size: 11.5px; font-weight: 700;
  color: var(--accent-ink); margin-bottom: 6px;
}
.block-head h2 {
  font-size: 1.25rem; font-weight: 700; letter-spacing: -0.025em;
  line-height: 1.25; margin-bottom: 6px;
}
.block-desc { font-size: 13.5px; color: var(--text-2); max-width: 60ch; }

.doc {
  background: var(--bg-elev);
  border: 1px solid var(--line);
  border-radius: var(--radius);
  margin-bottom: 14px;
  overflow: hidden;
  scroll-margin-top: 76px;
  box-shadow: var(--shadow);
}
.doc.is-hidden { display: none; }
.doc-head {
  padding: 16px 20px 12px;
  border-bottom: 1px solid var(--line);
  background: var(--bg-soft);
}
.doc-meta { display: flex; flex-wrap: wrap; gap: 8px; align-items: center; margin-bottom: 8px; }
.doc-meta code {
  font-size: 11.5px; color: var(--text-2);
  background: var(--bg-elev); border: 1px solid var(--line);
  border-radius: 4px; padding: 2px 6px;
}
.doc-head h3 {
  font-size: 1.05rem; font-weight: 700; letter-spacing: -0.02em; line-height: 1.3;
}
.doc-file {
  margin-top: 4px; font-size: 11.5px; color: var(--text-3);
  word-break: break-all;
}

.md { padding: 18px 22px 24px; font-size: 14.5px; color: var(--text); }
.md h1, .md h2, .md h3, .md h4 {
  font-weight: 700; letter-spacing: -0.02em; line-height: 1.3;
  margin: 1.25em 0 0.45em; color: var(--text);
}
.md h1 { font-size: 1.2rem; }
.md h2 {
  font-size: 1.05rem; padding-bottom: 6px;
  border-bottom: 1px solid var(--line);
}
.md h3 { font-size: 0.98rem; }
.md h4 { font-size: 0.92rem; color: var(--text-2); }
.md p { margin: 0.55em 0; color: var(--text); max-width: 72ch; }
.md ul, .md ol { margin: 0.5em 0 0.5em 1.25em; }
.md li { margin: 0.2em 0; }
.md strong { font-weight: 650; }
.md hr { border: 0; border-top: 1px solid var(--line); margin: 1.2em 0; }
.md blockquote {
  margin: 0.8em 0; padding: 0.5em 0.9em;
  border-left: 3px solid var(--accent);
  background: var(--accent-soft);
  color: var(--text-2); border-radius: 0 8px 8px 0;
}
.md code {
  font-family: var(--mono); font-size: 0.86em;
  background: var(--bg-soft); border: 1px solid var(--line);
  border-radius: 4px; padding: 1px 5px;
}
.md pre {
  background: var(--bg-soft); border: 1px solid var(--line);
  border-radius: 8px; padding: 12px 14px; overflow-x: auto; margin: 0.8em 0;
}
.md pre code { border: 0; background: none; padding: 0; }
.md table {
  width: 100%; border-collapse: collapse; margin: 0.9em 0;
  font-size: 13px; display: block; overflow-x: auto;
}
.md th, .md td {
  border: 1px solid var(--line); padding: 7px 10px;
  text-align: left; vertical-align: top;
}
.md th {
  background: var(--bg-soft); font-weight: 650; white-space: nowrap;
}
.md tr:nth-child(even) td { background: color-mix(in srgb, var(--bg-soft) 55%, transparent); }
.md img { max-width: 100%; height: auto; border-radius: 8px; margin: 0.5em 0; }

.empty {
  display: none; text-align: center; padding: 48px 16px; color: var(--text-3);
}
.empty.is-show { display: block; }

.foot {
  margin-top: 40px; padding-top: 16px; border-top: 1px solid var(--line);
  font-size: 12px; color: var(--text-3); text-align: center;
}

.overlay {
  display: none; position: fixed; inset: 0; background: rgba(20,19,17,0.4); z-index: 25;
}
.overlay.is-show { display: block; }

@media (max-width: 900px) {
  .app { grid-template-columns: 1fr; }
  .sidebar {
    position: fixed; left: 0; top: 0; width: min(86vw, 320px);
    transform: translateX(-105%);
    transition: transform .2s var(--ease);
    box-shadow: var(--shadow);
  }
  .sidebar.is-open { transform: translateX(0); }
  .menu-btn { display: inline-grid; }
  .content { padding: 20px 16px 56px; }
  .topbar { padding: 0 14px; }
  .index-row { grid-template-columns: 72px 1fr; }
  .index-meta { display: none; }
  .hero h2 { max-width: none; }
}
</style>
<script src="https://cdn.jsdelivr.net/npm/mermaid@10/dist/mermaid.min.js"></script>
<script>
document.addEventListener("DOMContentLoaded", function() {
    mermaid.initialize({
        startOnLoad: true,
        theme: document.documentElement.getAttribute('data-theme') === 'dark' ? 'dark' : 'neutral',
        flowchart: { useMaxWidth: true, htmlLabels: true, curve: 'basis' }
    });
});
</script>
</head>
<body

<!-- Tâm Anh Q7 HTM V3 Global Sync Header -->
<div style="background: #090d16; color: #fff; padding: 10px 24px; display: flex; justify-content: space-between; align-items: center; border-bottom: 1px solid #1e293b; position: sticky; top: 0; z-index: 1000; font-family: 'Segoe UI', system-ui, sans-serif;">
  <div style="display: flex; align-items: center; gap: 14px;">
    <a href="/" style="background: #0284c7; color: #fff; text-decoration: none; padding: 6px 14px; border-radius: 6px; font-size: 0.85rem; font-weight: 700; display: inline-flex; align-items: center; gap: 6px; box-shadow: 0 2px 6px rgba(2,132,199,0.4);">
      <span>⬅️</span> Về Hệ Thống HTM V3
    </a>
    <div style="display: flex; align-items: center; gap: 10px;">
      <span style="font-size: 1rem; font-weight: 800; letter-spacing: -0.01em; color: #f8fafc;">TÂM ANH Q7</span>
      <span style="background: #0369a1; color: #e0f2fe; padding: 2px 8px; border-radius: 4px; font-size: 0.75rem; font-weight: 700; font-family: monospace;">SỔ TAY QUY TRÌNH TTBYT CHUẨN</span>
    </div>
  </div>
  <div style="display: flex; align-items: center; gap: 12px; font-size: 0.82rem; color: #94a3b8;">
    <span>⚡ Tuân thủ <strong>CS.TTBYT.04 & QT.01 - QT.09</strong></span>
    <span style="color: #38bdf8; font-weight: 600;">Thông tư 05/2022/TT-BYT</span>
  </div>
</div>
>
<div class="overlay" hidden="" id="overlay"></div>
<div class="app">
<aside aria-label="Mục lục" class="sidebar" id="sidebar">
<div class="side-top">
<div class="brand">
<img src="data:image/jpeg;base64,/9j/4AAQSkZJRgABAQAAAQABAAD/4gIoSUNDX1BST0ZJTEUAAQEAAAIYAAAAAAIQAABtbnRyUkdCIFhZWiAAAAAAAAAAAAAAAABhY3NwAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAQAA9tYAAQAAAADTLQAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAlkZXNjAAAA8AAAAHRyWFlaAAABZAAAABRnWFlaAAABeAAAABRiWFlaAAABjAAAABRyVFJDAAABoAAAAChnVFJDAAABoAAAAChiVFJDAAABoAAAACh3dHB0AAAByAAAABRjcHJ0AAAB3AAAADxtbHVjAAAAAAAAAAEAAAAMZW5VUwAAAFgAAAAcAHMAUgBHAEIAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAFhZWiAAAAAAAABvogAAOPUAAAOQWFlaIAAAAAAAAGKZAAC3hQAAGNpYWVogAAAAAAAAJKAAAA+EAAC2z3BhcmEAAAAAAAQAAAACZmYAAPKnAAANWQAAE9AAAApbAAAAAAAAAABYWVogAAAAAAAA9tYAAQAAAADTLW1sdWMAAAAAAAAAAQAAAAxlblVTAAAAIAAAABwARwBvAG8AZwBsAGUAIABJAG4AYwAuACAAMgAwADEANv/bAEMAAwICAwICAwMDAwQDAwQFCAUFBAQFCgcHBggMCgwMCwoLCw0OEhANDhEOCwsQFhARExQVFRUMDxcYFhQYEhQVFP/bAEMBAwQEBQQFCQUFCRQNCw0UFBQUFBQUFBQUFBQUFBQUFBQUFBQUFBQUFBQUFBQUFBQUFBQUFBQUFBQUFBQUFBQUFP/AABEIApcEHAMBIgACEQEDEQH/xAAdAAEAAgMBAQEBAAAAAAAAAAAACAkCBgcFBAED/8QAbBAAAQIEAgIEERMRBQgCAgMBAAIDAQQFBgcSCBMJESIyFBkhIzEzOEJSYWJxcnR1gbMVGDY3QVFTVleCkpOUlaKytNLTFiQ0NUNEVGNzdpGhscHCw9ElVYOEoxdFZKTU4eTwJsRn4idlpfH/xAAcAQEAAgIDAQAAAAAAAAAAAAAABgcEBQECAwj/xABEEQACAQMBAwYLBwIGAwEAAwAAAQIDBBEFBiExEkFRcZHBExQVMjRhcoGhsdEWIjM1QlJT4fAjQ4KSsvEkYsIlVKLi/9oADAMBAAIRAxEAPwC1MAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAGAPAui6qRZtvTVarc+3TKXKbt+YmN6jdZf2nPfHa4O+n2k+zV809KdKtWy6cHJLduTfyPOdSMMcppHYQca8d5g56oNI9sUPHeYOeqDSPbFGT4ldfxS/wBrPPxil+5dp2UHGvHeYOeqDSPbFDx3mDnqg0j2xQ8Suv4pf7WPGKX7l2nZQca8d5g56oNI9sUPHeYOeqDSPbFDxK6/il/tY8YpfuXadlBx/wAdrg76oFK9sV806pIzrM/JMzMs5B2XfQlxDnRJVvTHnSqU8eEi11po9ITjPzWmfeADyPQAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAA4Ppu8yzf3azfhmyn8uB02uZgvntdrw7ZT8Wnsj6FP2u5EK1v0ldX1AAJwR8AAAAAAzb5VHrl52HfkBtvubK+DSUYt8qj1y87DvyA233NlfBpK22w4Uv8AV/8AJKtF86Xu7zZwAV6SsAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAA4RptczBfPa7Xh2yn4uB02uZgvntdrw7ZT8Wlsj6FP2u5EK1v0hdQABOSPgAAAAAGbfKo9cvOw78gNt9zZXwaSjFvlUeuXnYd+QG2+5sr4NJW22HCl/q/wDklWi+dL3d5s4AK9JWAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAYA8uq1qnW9S5mpVOfl5CRl0ax6bnHUtNNJ6JSlcSBpnjg8LPVKtH36lvpDlJvgsnVyjHi8HSgc38cJhb6pNo+/kt88eOEwt9Um0ffyW+edcT/AGvsf0OOXD9y7TpAOb+OEwt9Um0ffyW+ePHCYW+qTaPv5LfPGJ/tfY/oOXD9y7TUdNXmYb+7Xb8O2U+lpmltjXYFyaO950+lXrbtUnnmGkMyclV2HnXuPNq3KEr21FWZauykZRtanKWPvdyIZrMoyrRcXncAATc0AAAAAABm3yqPXLzsOvIFbfc2X8GkowQ5tsbfmFx9k4+YbSVlUGXmcRLVadbkWELbcrctmQrVp3Md2V1tcpf4X3enuJTo0oxc230d52cHN/HCYW+qTaPv5LfPHjhMLfVJtH38lvnlcYn+19j+hKeXD9y7TpAOb+OEwt9Um0ffyW+ePHCYW+qTaPv5LfPGJ/tfY/oOXD9y7TooOceOJwt9US1ffuW+ebNa96UC9JN6dtyu06vSLbmoXMU6bbmGkOZUxyZkRjDNtKTHa6o7OM1xjg5Uoy4M2QAHB2AAAAAAAAAAAAMDM8SeuOm0WH17Py0p2zMJR8Y1+bxlsWS1vBF5W63k3+sqjCcnX3R35Eug8/CQ6TeAc38cNhZ6pVo+/ct9IfTKY5YczkPrbEC2ZnJvtXWJZX8ZxyZ/tfY/oc8uH7l2m/mZr1MvGiVv7W1qnT/a0wlfxVGwnDi1xOVJS4AAHB2AAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAOMaXvM04g9zlfGSU3509MuS0vOZqxA7mq+MkpsLP2TSlbVM/u7kQ7WW41YdR+509MZ09M/ATnkR6CPctn7nT0xnT0z8A5Eegctn7nT0z8AOVFLgdXJsAA7HAAAAAAAP3Onpn4Dq4p8TlSaP3OnpjOnpn4DjkR6Dty2fudPTGdPTPwDkR6By2fudPTLMtjD8oq4Pzlf+TSpWYWZ7GH5RVwfnK/8AJpUh21MUrFY/cjd6RJu59xMUAFUE3MACOmLumphvhO7MyMJ/6o643yKdSsruRXVu7xPT4sVQ849qVCtcTUKMOU/7+B5VKtOlHlVHgkWard+IdsYeyUJi5K9TqE0vecGvpaz9imPFj3is3FLZBMTL8S7LUJcvZ1Mc+507dP5eqfVxe+iDZHGrVWbr027O1KYmJ6emOXPzEwp11fZKVxSYWmytetiVzPkLo5/eaGtrNOLxRWfWWc3tsjuGFvQdaoiapdUzDeLlmOB5f2bu1H9CInBrv2Ty9Z3Wt21alIpDW1v5xbk26j9Grh+ohoCV0NmtOo75Rcn633I0dTVLqpwlyepfXJ2au6auNF1Q21XrNSrfodNQ3LZPXNtwj+s55VMT7yuP7bXNWap25PuPfGUa4DfQsrWk80qSXUvoa916svPm2Z5ldIxzp6Z/QHtiPQd8PpP5509MZ09M/D+p2cYrmOkW5GOZXSPet7FW7LWh/YtzVmmav7nJT77SPgqPDP5HR0qdRcmUVgSnUh5ksHfbQ098ZLa1cPF5uvyqPveqyiXvhoyOfDJE2Lsn1Pd1cteVqrlY8/OUZzWp9pXtRT7NRXyfuePnQNPcaFYXP+Vjq3GZb6hdUs8qpnrLrsOccrFxaYi5a9ySVTd5+TjuJhHZNK2l/q2joxQlT5uYo861MSLjkrMt7yYbXkWhXUqSSwwK2Q67rG4Hpt9suXZQ0ffn3+0nsuQ76/i9WQnUNmatCLnaS5a6Hufu4kgt9YhOXJrLk57PeWeg0jDfFK2cWrdbrVsVRuqSC9/k4i2ldA4iPFTHrm7kKacXyZLD6GSJSUuDMwAcHIAAAAABGm+9NC2bCu+pW1N29WJt+Re1C3JbVZFdjmcPI4YPafpZrn6GfpCKmkx5fF5duR/Yk5iW5Z7M2Fe3p1ZJ5kk3v52Uhe7V6jb3NSkpJpN43LhnHQT44YNaXpYrn+h9IOGDWl6WK5/ofSEBwZf2S03ofaYP2y1LpXYvoT44YNaXpYrn+h9IOGDWl6WK5/ofSEBwPslpvQ+0fbLUuldi+hPjhg1peliuf6H0g4YNaXpYrn+h9IQHA+yWm9D7R9stS6V2L6FgVC08bXr1bpdNZt2ttOzk01KIcdg3BCFrVl3W7JQlROFvk+tjurK+HSW7ED1/TbfTqsIW6wnnuLI2a1O51KjOpcPOMY+JpmJeIVMwwsuoXFU+USbe5RzzrnOtp6cYlbNz48X7XanP1H6rqxLPPvqXwNJT77TTPUpbgraTCBv+lrjl/tHvpFEp8xrbWpSlNtxRvZl/euO9aHIT+nnjlWGlgzeKN9U62KftwjML3bnoTadrWOK6ySUaHpNG0tPG76K3rlb1wiRfXtWrXt34nYyxh8lb2t77nzM/nHGi/mYxhG9Lh1nTq0z84sQ0bMZWsZsPmJx+GWuSPGKg1Ho/McT1KvnQ8whBpG4MuYQ4heJ0pBx2jTzcXqetzkZeebUrz0q/VlPIwGxZmMJcRWa0mLjlPd4zOy/RsK/ejkwMvUtNtdV0+NxZxSeOUsJdm7BrdK1G50bUnb3M3KLfJeebnz7s+/JayZnkUiqytdpctPSLjc1IzCEvsuN71SVbpKj1CoXu3F2pqa5UeBmADg7AAHIAAAAAAAAAAAAAAAAAAAAAMDmWNuNlHwStuVqlVlZidTNP8CoYksufeqVm3UYcSGU6aQB077wXcGIMjbrL203Q5TXOfl3cv8CU+yNzpFjHULyFKp5vF9RoNbv5adZyq0/P5v76t51Phg1peliuf6H0g4YNaXpYrn+h9IQHBZ32S03ofaVD9stS6V2L6E+OGDWl6WK5/ofSEi7UuSVu626VXJCG1KT7CJpuHPZVpzcXplPRYnoNXrCv4SOUZzl1BmlS0Oi1a+OQV7JSoetIttBoNvp9sq9qsb9/OS/ZraO41G6dC6fFbuv/AKJKgAgJZwAAAAAAAAAAAAAABrF7XXK2VZ9Vr0w249K06VXNLbb3ykpTt8TbI8cMGtL0sVz/AEPpDsOkX5Rd89yJjwUSqT7r3/3k42c0W01KlVncLemVztPrl3pdenTt3uaz8Sffj/7U9LFc/Qx9IdXwSxzpeN1Pqc3SpGckGZB5LK0zuXd7ac25yqiVWcsJ1bHb5Dbq7fb8EbDXdAtNPsnXpZzlI1mg7R3mo38bes/utP4EvwAVuWyAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAca0vOZqxA7mq+MkpsLk9LzmasQO5qvjJKbCz9kfRqvtdyIbrf4kOoAAnhHAAAAAAAAAAAAAAAAAAAAAAAAAWZ7GH5RVwfnK/8mlSswsz2MPyirg/OV/5NKkM2q9BXtI3mj+k+4mEfPMPtMMOuOO6ptG7WuPOn0HiXdRl3Fa9ZpbTuqdnJR1iDnQ50qSVPlZSZOSrLST0yrlxkrs9TaFOzFIsVPGWpGXc1K5tPRvqTxVZvQ97Dr7ojkfRPyblMqbkvMtaqZYWph5tzfoUncqSfOX3ZWdCypKFCOE/j636ytLitOtPlTeX/AHw9QABsDFAAAAAAAAAAAAAAAAAAAAANwwxxXuPB66W6xa1S4AmEb9vfNTKfQ1t+bD/2Bajo26UFv6QdChCXh4lXLKI+vqO45ukfjEdEj4vIj5man49qyL3rGHV2SFdoM85I1KRXnS438VXRQjyIp82BGdX0SlqVPlQwqiXHp6+lG4tNQlbS3r7rL2zA49o14/UjSGsJqsyuSWq8vkZqdP8Awd/qeoVyUx/elR2Qp2pTqUZyp1VhonNOpGrFTg8pmYAOh6AAAFemNej3iRcuLtz1alWo7N0yZmILYmETDe7Tl6pZz7xqeLPpNe90s/SFpIJpQ2qvKFONNQi0ljeugglzshZ3M3OVSW9t83O89BV541jFf0mue6GfpDnlyW3VrZuCZpVVl3JepsryPS7mXaTDJm53clwxV5pT80HeXZteBbJRoeuXGqXEqVWKWFueN6ZFtd0KhpNCFWlOTzLDTOOntUKg1G5KnK0ikSvBE9Nr1bEvGCEZldko8c6fo1+XxZXbcP2LJld1XQoTqpZcU3v4ZSyV/p8VWrxovdymlnreO89TxreLPpOd90M/SGHjUcWPSc77oY+eWjAqr7XXi4Qj2Fy/Y20fGrPtX0K1rF0Z8S6LfdBn5u032pOXqMq+65wSxxtKHEqUrlhM/SAYvSqWBNUexJCEzVZ+GodmFPpa4GZ55ScyocWPIh53JOqGp3liTamHsvB2465IUjWbxEy/tKX2KeTHvQNJd6pcalXp1ZwUpR4JLOfcbe00e20q2qU41HFT4t4WPeV9+MsxZ/uGU98Gf6ko9EzR7mcHqPUKpcTbSblqDmRUYOJXwOynepzQ6KPFj60wr2nZhzSndXIRqlaj6JLS+VH+qpEf1GnPbIZIQd+trGqTrf4yaSj90SQXVbXtToOjOjyY7s7lF9W98OkjFnQ2e0i4VanW5Ul68r4I7JpJ4QM4zYdzdNl9qFalPrunOw9FT9zV1K4cT9fmEMfGXYtan7Syfuxj+p2yS2Qai636+sypNN/8O809+3KdQsXS6w4vNLTaasujzLm8bqqNV/qcVH6zHtq2taLRdONH7uc70njsZkXdDQteuPCuriSWN275reeXor2niBh7b0zbF6U2CKbLwz06ZhMNvZIKVumVbUdvk8WHrupJDHzMutTDGsb5WfSRO6rzuq0q04pOTy8cMk6s7eNrRjRg24rg28sAHGLl0qcPLWuKfolUqz7U/IryPttyji8iuvBJ407etctxoxcmlzHrWuKVuk60lFPpOzg4J49PCrb1fiy9t+dwC9806JhxiXb2KNHdqVuzTk1KMP8AAq9YwprI5BKVZdpSYeYpJkVrO4t1yq0HFes8KN9bXEuTRqKT9TybuDn+IuMlo4Wy7cbhrLUpMObyTb3cwvsUJ4vf5Bw2q7INQJd3+zbUqc216JMPttQ+DnO9tp95drlUaTa6TxudUs7R8mtUSZLIETaHsgFuTL+qqVs1OQb9El1Jd9lvCQdj4j21iVSuDreqstVWuQvV75PUrTHip74urC6slmvTaRza6nZ3j5NGomzbwDmGI2kBZeFSdRWqsng78AluOv8AsU73v7RiU6VStNU6UXJvoM2tXp28eXVeEdPBEGd2QyjJf2pKzKs810cy80yr2Kc/7T77d0/7YqLuqrNu1Sj5/vhEEzCEdlyI/ohE2/kTUVDlyotL3dzNHDaLTJz5Cqrsf0JXg1mzL4oV+0pup0Kqy9VlfRJfnOpUnkpj0o8U2Y00ouD5MuJIITjUjyovKMwAdTuAAAfHMPtsMOOOcbaR5pUxiRczmJGItfrK46xqdmXX2dr0PNlbT3kZSw3SkvSFiYKXLMNu6uZmmOAmOiip3cqy9OCM0fWlXf3Is3Y+1bjVuX6kvmypttb2MJ0rbGed9xmhGdW1A9W4LfnrfVTnJlrV+KEgifZ6TSlKSlXwTz5Rh2YmGmmmdc65xttro1KJaabmHKLQtTDialeK3TpeFDW50eVtKmviOk1u77xa8oW/NUz7sLJX1pYeM2de5T/D5PxZEckpoMXl9TeK71Jed+t7glVtf46OOI+DrfZEaTYbIuJy1bmp1al4cckJpqaR1eRWbL3zvqlqr2zqUelDRbp2d7TqLp/v4ZRcODy6VOy9UkZWelnNbLTCEvoX0aVJzJPUPntn0xF8pZMADkN96TdgYeXK5QK3Un2KizBK1Nok3F75OZO6Sna5B7UqFWvLk0ouT9Rj17ijax5daSiuGWdeBwfx5+FP9+v+4H/mm44bY5Wfi7NT0vbdRXOuSiEreQuXca2kq3u+TA9aljd0Y8utScV04ePjgx6WpWVeXIo1YyfQmdHBrd3XtQrIpTlSrtUl6XK+Y5MR3/UwTyVR6UCPV0afVm0yY1NKo1SrcU/d9pMu0v2W2v8AULayubt4oU3LqOLvUrSxWbioo9ZKkEPmtkKpMH9qYsyoNNeiNzSVq9ipMDsOGukzYWKT7ctTqnCRqrm9p1RRqXl9j5i/Wxie9bS7+3hy6tJpdvb0GNb63p91PwdOqs+vd2Z4nYwAaw3hzLSN8oe+u5Ex4KJVIxyWi1vSN8oe+u5Ex4KJVIxyWi19jfR6vtFKbc+m0vZ72ZE7Njz8iF190G/BkESdOx2+Q26u32/BG12pf/5sutfM1OyEuTqkV6n8iXgOVYm6RVkYWrXLVirQXUfMp8lx1/vp5CfXxgcTnNkPoeu2pKz591H/ABL6Wl+xSlf7Sp7bS766hy6VJtFy3Ot6faT5FWqkyYIIr2np7WZWHG2qzR6lQY+bMKgmYaR18u7/AEIJEW5dlHvOlN1OhVCWqsi5vH5ZzP3ulHpGPc2V1afjU2usybPUrS/X/j1FL1Z39jNjABhmzAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAONaXnM1YgdzVfGSU2FyOl7zNOIPc5XxklNxaOySxbVfa7kQzW/wAWHUAATojoAAAAAAAAAAAAAAAAAAAAAAAALM9jD8oq4Pzlf+TSpWYWZ7GH5RVwfnK/8mlSGbVegr2kbzR/SfcTFABU5OSqrT+wYTh5jCu5ZFvV0i5oKmodTNw5env5kr9croSLhcZpXYMt424NVmkNta2sSkODqZtb7XITvPXwzI9cU5lvbN33jdpyJP70MJ9XMQPVLfwFXMViMt/1AAJaaYAAAAAAAAAAAAAAAAAAAAAAAA6jo4Y4TeA+KElW0axymOR1NSlNva10tHfevTyU9MuQo9VkbhpcpUac63NSM4yh9h9veraWnMlSevAofRyY9Ysc2N3GaFxWfPYfVFz6+ocOCqf1UotW6T/hrV+hxPQlfbVacpQ8bpret0urp9xKNHunFuhN7nw+hNsAFaktAAAAAABV5pSc0LeP5RrwLZaGVc6V3NB3j+Ua8A2TnZHfezX/AKsgO2O60pP/AN18mch+9fXfuOn6Nvl32J27+5RzD719d+46fo2+XfYnbv7lFnaj6HU6n/xZUOlemU+uP/JFqoAPng+nDn2MjFZewxubxBmn5WrIkXXJdyX32dMM2VPX5BVDNTTs++7MzLjk1NzPHFzMy5nWvslKLl1ciJXBHRDvWt4iV+kUmn8CUiVnnUIn5zjMvqs2ZvL5rnE86BPNlr62s41Y3EkuDWeL6SstrtOurypRlbJy4prozjHecAMScdrbHxQpaXbcuS56jPO9BTkJlkfrzxj+o3jxjGGep2tTU9vo+DVbZK6m1mmxliLk10pbiH0djdUqR5TSXqb3/IrkP6brgP8AE5iV+N+hgqxqDM3DZ9Umai1Jpi/MyU7l1iW+eUhSdrb2vO2u+RMN/YahQ1OHhLd5SxnpT6DQajplxpNTwVwt7zjHBrp/oSC0c9J6oYUVlilVSZcnLLWvVxQ7ulSfVNdT56P0cUsWkphqeYamZd2DrLiM6Ft71aedjAppLDdBu/X7rwlXR5p3WvUF/gZP5GO6b/RuodZJAtqdJp0Y+PUVjfhr5MsPZDWqleo7Gv1p9306MElirrScY1OP14t/jkL/AEttqLRSsPS0a1WkTeLUORnYc/TLsqNZslLF9KPTFm72x9Dpv/27mcX3a2vP2iQuDekCrB3Cy6afT2tbXZ2pJVJQc3rWZvKpxXRbWXkeeR5Mi1b2xpX1NUavm5TwU5Y6jV06bqUuLWPgevVarUa9VJucrEyufnn3M6piZhnUtR5PF5d0zruGGjRfGLchCfplPlJClc5OVN3Kl7a6DKmMY9ltbR9GKGi7euFFMeqs5CXqFNQvbW/TXFK1UOdzpUmEYfsMSGpWNKr4sqkVLmS4ZNjW0u9rUlX8HJxXP/3jJxblhumH2IVdwyulm4qK/qJprljW3tNTKeebWnzYR/8Ad0acDaV6MLiDhUSaaw89DNHbXU7aSnBtNNNNPDTWfU+km9jVpitfULTWrIchCsVSVQ/MzG/8Tc33P8rt/o5PPJITPzExU5h6amXXHppa9Y5MuuZlLV0SlKP4Ha8MdFe+cSqW1V6a3L0ylucpmKktSdcnokJSmMe/tQhHzyPW9Cx2eoPlSSy+L5/+iSXF1fbR11Lkt8lcF81wOKGR17FvRsvbCSV8ValLy01Td5wXTl5m0qjyM+aEIw/RtHHze293RvKaq0ZJr5GgvLGtYz8HXi0zfsOMU7hwjvNNYokxrFpy8FyPIamW+gXH9kfMLQLFvOQv61adcFMd1shPt6xG1vkdElXTgriRKgSb+x/Xmt+i3NaE0uGaTdTPM9ivcuQ9klPsiB7WaZTnbq8ppKUcJ7uMf6Fg7I6vNXTs5t8meWt+5Pju3d5MkAFVlzAAAEHdkGvjWVG27QahtoabVUn4dVHjbP8ANIdnS9Ie8k4h4v3RVIcrRMxk2fybUdWlXfy7frjmRfeh2qs7CnTxvxl9bPmvaC6d5qFSpnKzhdSePqdW0bbU+rXGuz6fHa1MrMxqDnYtR1m666kpgTl0r7MheWBVxIg3rJmQbTUWeu1ulfAzQOD7H/Zutq9yXU63tqaZTTmXOqXxxz4rXsiatQkmp2SdlnW9a0tGRbceeSVztBfy8qJw/wAv55bZaGzmnKWkT8IsOr8sJIpnWrXx2wbZe9qrsq9albit/JTTsrGHRpgrcq76eKaqW9RqxqwTjwxldTKZuredtNwqcU2n1rGfmWV6Ht5wuzBSksufZNKWqnL7FG6b+ApB3ggXoDXp4j3nWbad3lWlODW4fjGv6pV8EnoUTrdr4pf1Ka4N5XUz6J0C78c0+nUfFbmuhozK2tNtn/8AnipxhyV0+Vz/AKCyIrs06PL3Y7lMfGcNlsr+ZLqfcajbD8uXtL47u8jfxzqjt2jTi7K4OVe5ahMo4Kz0tcZaXb3GveS83q0+xUpUY+ccT4z1X6hxWleZmLevbWF9RdvPcn0c+9FKWN5OwrqvBZaNxxExFuHFK4V1ytT3BTyocbb+5Mp9DQnzIf8AsTSjfcOMJbsxaqK2bbp0Hkpjx+Yc3DTPXV+7knTajoPYnUmUcmGk0GoQb+95KbXrV+2Noh+s1nj+n6d/4zqRi1wRtp2F/qf/AJEYSlne3jK344EdT+u3FpW1t8VrlZ/SZlZqmPvS00y7KTcu5q1tubhaFc8lST5jfJqSTTymRppweHxJ86IekFN31LqtG6JiExWmEaynzjkd3NNJ3yXOidT5/PJ7FSlSsKhLGvJ+wr2pVwM7+SmkvQj0aU8sb78NyW3SL7U9JNTLTutacRnQ5DnklJ7RabCwuVOksRms45s8/wAy/tmNSle27pTeZQePXjmb7vUaFpG+UPfXciY8FEqkY5LRa3pF+UXfPciY8FEqkY5LRKtjfR63WiE7crF5Sf8A695/Tb4IVtvROs4dY5VXCzD2rUG3YcD1eszaXFT8Y8SWagnLuOrj5/mdfe8kP6ycvwRMNNNsxeeXHI223v1r51KUk5ubancQ5NVZit+OZtcM+r1ECs7mpb1OXTeJdK4rp6ebcfkzNuzj7rjrkXXXI6xxxzdrWrolKP5kgbZ0J8Tq3TUTTjNLo2s4qJepTC0u+ughteXvmhYrYJXrhQuWRckpBEo/HVszku5rmFK6HNzselHaMKjqtjXq+AoVE3zLJn19IvKVHw9enJdO758Dm/3I6jhHjDceDV5Iq0ivWyDn2dT4cqmG/n+cvzOtmgcyMuM9V+oz7i3p3MHTqxTTWN/d6zBs7ydpLl020001h43rPHdvLgbUuuRvC25CuUxzWSE+wl9lzsvP6cPNNgIh6Al9rqVtXDazrkP7MmEzUq3+KdzZkp6y0xj64l4fPl/Zuwuqlu+Ce71rpPpPTL1ahaU7hcWt/WtzMwAYJswAAAAAAAAAAAAAAAAAAAAAAAAAADjmlrzNuIHc5XxklNa+TDrF0Gknb9Qu3Aa8qRSZVyeqc3IqQxLt75atyVd+NGxg9IdU9rT/AFLE2WuqFCjU8LNRfK52lzIimrU51Jx5EW93MciB1zxouMXqfVP2pP8AUeNFxi9T6p+1J/qTjx+0/lj2r6ke8WrfsfYcjB1zxouMXqfVP2pP9R40XGL1Pqn7Un+o8ftP5Y9q+o8WrfsfYcjB0e5NGvEqyqTM16u2vUKbTZTl0w40nIjMrL0XRHODIp16VbPgpKSXOjynTnTxy4tZ6QAD3PMAAAAAAAHVpDRTxdqUk3My9k1R2VmEZ0OatO7SrdJ54x61xRoLNWaj1vB6QpTqeZFvqOUg6540XGL1Pqn7Un+o8aLjF6n1T9qT/U8PH7T+WPavqevi1b9j7DkYOwNaJGMrrurjh/U4Q/w/6mxUTQQxrq7urdtxqlt/hE7PsZPYocWv9R5vU7OKy60e058Vrc0H2f1I+8d5ZxC3XQqw7fw10frblZxvVTtSgqqPN9BreVp9hl2+mcnwE2O2nWVUZatYg1SXuWfl8q2aZJwVwElSeeWpW1F3rbUIefBRNgrraLWqV6o29v5qeW+CfR6928lemWMqGak3vfN0GYAIYSAwKl9OzBiGF2NExV5NvVUC4ILqMt0CH/u7f6d31nEltBwXTIwahjHgpVJSSltbXaZ/aNP6NTiN+2nskZodfKb7Rb/xC8jOXmy3PqZrL+2VxRxjet69xUIDJhEHocb+6bxsktg3oGYi4mpanqo39RlIX98VRCuClp6hjk+zigt65vre0hy600l/fBcWQejb1K0uTFZIznt2vh3d98uxbtm2qpXXef8AE6UU7k7JSU7UO+Wi4XaCOFWHKWnJylRu2eR93rPHWs3SZ5X+mEeuSFkpGVpUi1LSUq3Kyre8Yl28iU9ZKSGXG10FJxtqfK9bb+RvKWhOcc1pNdRVha+x74u16OsmabT6C36JVp9PxWtZH9J1ajbF1VHoNxq1+ScrHn25KQU98JS0fsLCQR2ptHqFR55aXuRuI6Xbx4rPWQkkti9tX7/vWsTUP+Gl2WvjZz7uFf2H6bLi/wCW+iJmg171jUX/AJzMjxC2/YQequxeWzMMw8Tr1qks5znBsm3MbXschyq9djLxAo+seoFxUy42m9405mlJhfWSrMj9KyzYGTR17UaP+ZnrSZ41NLtanGOOplGV+YWXbhRNxkruoU7SFr3i32+NK/JuJ3C+9E1cvZuK3KTd9LdptbkJaqSD8OOyk6wl1pfrVFf2lVoGu2nLzV1YZNzExTm8z07RIrzOyyU7rMwrkrT1HFV2XOzLTNp6V1JUrhclvg+bPd8TQXOk1KMeVTeYrm5yE4AJyR4AAAAAAHR9G3ExeEWNFrXHFzVyCZlLM52s7uHv0JVn66TnAPGvSjXpSpS4SWO1YPSnUlSmpw4pl+pgcf0VL9hiRo/WbVnHdZMpkeBZlbm+1jKtUpUevlzeuOxnz7Ug6VWVJ/pePiWbTny4qXSZgA6HoAAACrnSu5oO8fyjXgGy0Yq50ruaDvH8o14BsnOyHp0/ZfcQDbL0Ol7a+TOQ/evrv3HT9G3y77E7d/co5h96+u/cdP0bfLvsTt39yiztR9DqdT/4sqLSvTKfXH/ki1UAHzwfThgfyjtNba4mrX7fFIw5tearlYdg1IS8ORDfOq51KYc9GJXdjNpJXdjDOOtre8Sre+40yXc3K/yqufV+rzoG80nSa+qyfI+7FPe33dL9RG9W1q30pLwn3pPgkTZvXStw2seDjb9chU5lHE4HpLfBMfZJ3EO/E5BVNkQo8H9qkWfPzXbs2mX+LBwg9ynrn6WPbbIWFNf4jcn147EVZc7Z6jWlmklBdGMkvKnsgFXmmtU3ZMrBpe4Wh+cUrOn2uBEMa+PosTIkllp1tYKSt48nOM73zdbIvqOq3Wpyi7mfK5OccN2cZ4JdBiS62Pep6m7bkkfR5Ft72Dqk/wA0iKSo2Pryza73L/mNms2ijnTKvu+Ztdl5Y1Wl7yfpWFpjc0dd3ZSnyRks9KwtMbmjru7KU+SMkB2Q/MX7Eu4sfbj8tj7S+TOLm94WWSnEHE6gWuqG2xOTKUv/AJNO0pzL6xKjRDtGhzzR9o9eb+SPFo6jKVKyrVYvfGLa68FS6TGNW8pUZrKlJJ9WeBZXS6fK0iRlpGWablpVhCW2W29ylCYblKYCq0+Vq8jMyMy03Myr6FIebc3SVpjuVJiekD55y+Vyj6a8HHkcjG4qGxEt/wCoW/a5SoQ22pGddlU9WlKsqVexNTOoaSMNvHi824eZNq/Yk5efRVg3UtaU5cXFNnzHqj5N1UprgpPHy7jpOj/Y0riZi1blDmeJLRei5NQ6NtEFOKT38u164tPl5ZqXYbaRxptG8R0JW3oWc0NRe15rwMSzEq3a6rKV9GD4KKfbktrYmnHxGVZL7zljsSweNXqLK3HRJqlzzfBUjNsKYeb6NKtyoqVuClOWzcFUpDnHnZCbdlF9khSk/wABcGVQY4eXRf8A3Sf/AGntsfVlGvVp5+61n447zrtlTj4OjU58tfDPcc5JI6C07qsd5xuLvFmKXMIydHx1tX8JHAkJoOeXzJdzX/2k911LybWz0MrLZ9//AKNH2l9O8siABQZ9KGBz/Gu84Yf4V3NXm+NTEtKL1P5Ve4b+GpJ0AiJp+XrCWtSiWw27tOTjyp15H4trcpzddavgmx0618cvKVF8GzUatdeJ2VStzpPBBVW/V14mQB9ErcsHy+3ksx0RrPbtbBOhrg1qnalBVRe6rPyv4CWjuRUMzfl201hptFx1tttEciG2qi5kQnoU7o/t/tNuz00Vv31f+cVZc7LV7itKv4VfebfD19frLmtNq6dtRjR8C/urHH+h2jTesiFGxaYq6WtqXuCVRHW+c+zuF/B1RGU9esXRXK3qvFaqztWg3ng3wdMKeydFlzKieQT/AE61qWdrChUkpclYyvV9FhFZ6reU765lXhDk55v79eX7zd8Kb8Vh9ijRK+jb2paaQt6MPQFbl74ClFtTStbDbKXfMWWmaMt5/V3gxbk445ByalZeEi/0Wta3PF66csfXEE2wtFHwVzBcdz+GO8sPYq/dWVW1n7S7d/zR1oro08/L0b7jy/hnCxcro08/L0b7jy/hnDSbK/mS6n3G/wBsvy3/AFL5MjifRJyrsxMauWa17rjmqbb6NSj+JslpeSiidvS/hUlyVpNReCkLakqst/NgtJwqw/kcMLHpdvyTfEl0cec9FcjvnFddRuwB83VJOc5VJcW8s+o6NONKCpx4Iglp8WPLUa5KLdUo1q1VZtUtNR1f3RrLlUrpxSra9aRHJ57IMw1GxLYc+6eK8Ef6avmkEFcmOt29cXTsxV8Lp0U3wyvdzFC7W0VS1Kbjwe/3ve+0/i9yotjwBnXZ7BeyHXeWxpErn9qSVPw+x3u8WsaOnlFWN3Il/Bmo2z/BpL1/Q3WwixdVfZ7zLSN8oe+u5Ex4KJVIxyWi1vSN8oe+u5Ex4KJVIxyWjtsb6PV9o89ufTaXs97P6cZ6r9RLPQNw4kbguCs3fPM6x+k5ZaSRzqXF5lKc68IcSHZKIm8ad8+D37Scmx2+Q26u32/BG32mqTp6ZPkvDbSfUzTbK04z1WmpLK3v3rh2EvDUcR7KkcRrNq1uT3KJ2XU3n6BXOq68I8U24FJU805KcXvW9dZf1WEakHTmtz3FME3Luy0w806zqXG3NW43Do0n8TasUGG2cQLqbb5U3Vpltv2xRq59JUZ+Epxl/e9ZPlm6p+BqyhnOCTuglPON4xzktyG36O5rG+qS63tKLBiujQM8vRzuPMeGbLFymdqIKGpSx0LvL32RqOrpyb5mzMAESJqAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAcI02uZgvntdrw7ZT8XA6bXMwXz2u14dsp+LS2R9Cn7XciFa36QuoAAnJHwAAAAADNvlUeuXnYd+QG2+5sr4NJRi3yqPXLzsO/IDbfc2V8GkrbbDhS/wBX/wAkq0Xzpe7vNnABXpKwAAAAAAAAAAADjtiaM2HuH9z1O5KTQm41yfmnZrguY46qWzqUrKx5jUN15nF2vNOvgwO86k6jzUk2/WdIwjDzVg/sADodwAAAAAAAAAAACqjTwwElsKcTJS5KJKxlbeuHO9wO3vZebhy2CehhHMlUPXbXESRe+698tP2Rm3m61o2zs65yymT8tNI9crVfzCrAuTZy5nc2EeXxju7MPvIDqdONC4cYLc9/b/0AASc1AAAAAABY9sYlzQncNLst9yG14l1NEyjqUvN5f2sKJrlbWxg3BqsT7qpPmTdITNe1PJT/ADyyUpDXKSpalVS58fLPzbLD06fLtomYANGbIAAAFXOldzQd4/lGvANloxV1pVc0JePZteAbJzsjuvZv/wBWQHbHfaUl/wC6+TOQfevrv3HT9G3y77E7d/co5h96+u/cdP0bfLvsTt39yiztR9DqdT/4sqHSvTKfXH/ki1UAHzwfThX3p3YhTNw4iylnMO5ZKjNomHEdHMrTm2+8hSdrslEWzqeko85DHm9lu8T682oexQcw++vXfvPoDR6EKFhShDoXa0m38T5p1yvK5v6s58eU17k8L5Ht0CiTt5V2Ro1Lb187NPIZZTHkQUonthloX2Vasi0u4ZeFx1PcrXwQtSZdCuhQ3Da209ntkT9F6fkra0h7TeqPGmnXHWG3I844tlxCP0xjteuLPSDbUahXpVIW9KTUeTn1tv8A6LF2U0+jcU6lxcRTmpYefV/2adJYR2bS/sK1qLK/k6e2j+Eq6v8AZalMQ7jU3HVNeK03kaa81OsUWkYiX/TMNLQqFcqT2rZl0bhvnnnOdbT04/8AfkFSlSqL1XqE3NTXEcmHFzC9rolbo9NjqdWpOrUk21uW/n4nhtnUpUFQhBLO97vcfMSl0A/LXuHuX/NQRaJS6Aflr3D3L/moJZtB+WVvd80QjZv81odfcywArC0xuaOu7spT5IyWelYWmNzR13dlKfJGSvtkPzF+xLuLM24/LY+0vkzi52jQ55o60eym/kjxxc7Roc80daPZTfyR4s/WPy+v7DKl0b8yt/aXzLQAAfPR9OlVWkl5d999u/uScuOo6SXl33327+5Jy4+iNM9Dp9S/4o+YNX9Mn1y/5M7roXc0RQe1pnwMSy4rR0LuaIoPa0z4GJZcVVtZ+YL2Y95b+xP5bL2n8kCp/HHy7r77ozHhYFsBU/jj5d1990ZjwsD32R9Lqeyzptn6PR9p/JnPCQehJ5flN7mP/tI+Eg9CTy/Kb3Mf/aWLrX5fW9llWaB+YUvaXzLIwAUAfSxgVj6W98fVpjdXmml62WpcEU9n/D2tZ8NThYjfV1sWNZtbr01CEWafKuzEUdFlTm2u+VGTT71bnHZlfHZuZcW+450albpRYOx9spXE7qXCC3df9Csttb106NK1hxlnPVwXzPmMT8dJX6CVnNV+9KzcEy1F2XpEomSb1nFTFx1W+7yWvhFi6lfR0+2lcSWcc3AqvTNPlqVxG3jLDfqz19hFHO36JH9Azt+iR/QXKeIsh/d8t7WkeIsh/d8t7Wkg321j/B//AG//AMlh/YKX/wDIX+1/UpsztejQ/QY+YsuKnLZpc7JuyzkhLxacRkW3q07pMSpi7LdmbGu2tUiYjmXJTTsrDq9WrKlXf5JJNH12OrynBQ5Ljv45zxzzLgRrWNnJ6Oqc51MxlnLxwxj1vjk10mZsfN76qauW0Hl7Ssiaiy31uNvfyiGp0vR4vCFhYy2tVFbTcs9Mxk3um27HIrN1s2360y9dtvG9PqU1xxldaNds/du01GnUzhZw+pvBawV0aefl6N9x5fwzhYuV0aefl6N9x5fwzhWeyv5kup9xbO2X5b/qXyZHM9a0fJlQ+6Mv4VJ5J61meS+h9vy/hUlzVd1OT9TKIpeel6y40zMDM+aT6yIpbIP5X1s91oeAcIDE+dkH8r62e60PAOEBi59lPy/3soPbL8xfV3Ixf5Lpa3o5eUPYvciX8FAqkf5Lpa3o5eUPYvciX8FA122Xo9HrZsdhfTavs96Gkb5Q99dyJjwUSqRjktFrekb5Q99dyJjwUSqRjktHOxvo9X2htz6bS9nvZkTs2PPyIXX3Qb8GQTJ2bHn5ELr7oN+DNttT+Wy618zWbHfmcep/Il0YGZgUkX8VD4oeWXc/dWb8Os1I23FDyy7n7qzfh1mpH0daejU+pHy1f+k1PaZI7QM8vRzuPMeGbLFyujQM8vRzuPMeGbLFyodqvzJ9S7y6tjfy3/U/kjMAEPJ2AAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAcI02uZgvntdrw7ZT8XA6bXMwXz2u14dsp+LS2R9Cn7XciFa36QuoAAnJHwAAAAADNvlUeuXnYd+QG2+5sr4NJRi3yqPXLzsO/IDbfc2V8GkrbbDhS/1f/JKtF86Xu7zZwAV6SsAAAAAAAAAAAAwB4FzXXSbKozlSrlTk6LTWN/MTr6UI9koiJipslFt0aDslYlJXckz/AHhO5peV7JKeWL+AZlrZ17x4oQbXTzGNUuaVLz5YJtGnXbifZ9i+SS6KVRo+hzk220tfYpUrbj3ip7ELTAxaxI1jc7ccxS5Bf3nRo8CNdjud2qHXjE5C/M67WuO8edc37nRkwobJ1pb61RL1Lf8AQ0VTWqf6IP37u4tbuHZAsGrfg63L1ybrLiPudOkHPjOZIfrOc1TZPLRlvtbZ9Yme3nGZf4ucrlBvqeythB5ll+/6I1stZuZdCJ4vbKZNx+x8OmGvylXUr+RA8bhpVy+kmle63P6EJwZq2e01cafxf1Md6pdfuJt8NHun0k0n3U4fvDSbk9JNL91O/wBCEYO32e0z+L4s48qXf7vgTq4ahU/U/k/fZX0R6cnsqElxeCMO3Gu162l7+RAgEDzls5pkv8v4s7eVbtfq+BNrSB06bTxnwOum0pWhVmmViehLQZW/BtTG4mW1x21QXt8hvziEy+TDrH4DaWNhR06LhQ4N5+CXcYle6q3UlOrjOMbt3O/qAAbIxAAAAAACTex1zvAWkjIt/hdMnGPiufyi1oqQ0DZxxrSqtVv0ducQv3I8r+EtvKg2m9P/ANKJ3pC5NvyehszABEzdAAAGBV5pT80HeXZteBbLQytDSctmq1DHe9XGaTPTTTi2oNuNS6loXxhvnspNtk5qF7KUnhY70iBbYRcrSml+7uZwk6fo3eXxZnbkP2LNL+o24f7lqfuN35p0/R4tusS2NVlPPUqpMsNTcNY47LqQhG5V1JZuo16crOriS82XP6slS6Vbz8cptprDjzetFnwAPnw+lyvDTew/foWLbdw6r6wr7CYxch6OhKURT7FKVEaC2jFLDCjYsWdN27WGuNOQzMv7W7l3OdcR04f9iu/FfR4vHCicdVV5RypUpvNFFUkoKU0tP4zoI9KPezFtbNa1Qnbq1qySlHcvWuYpXafQK8bmVxRjmMsvPRw4/P3nJfxW3xrb5J22kaWWKVq0yEgxcLc42hGRDk9LpdeR3+Srv7ZxPgmHRfqPzO36JH9BM7i0oXSSrxUse8glteVrTlOhJxbxweP+zc8QcRroxHmmZy7KjMVJTe8bVuEp7FtMYIT3oGmbjqv1EgcENFC8cQp1uaq8vM0Cg8+9Ooyuq/JIVxe/Hidkfy0lMFPqLxRVT7fo07Cg8AsLahKsKdSjKnJHMrz4xTtx7I1NDU7GlX8RpSSaTf3d0SQ3Ok31zQV9NN5aX3uO/nz0e44GSm0AHtrEuuN7fHF0heT25sj99SFw/wBz1L3E78077oS0ip0PG99ybpU7KszNKeYg47LqQiO6bc3yuxPDXqkamnVYwkm8Z49DR32eoSt9So1Gnxxw6UywMrD0xuaPu7rynyRks8K1dLa2q1UNIS6ZqTpM7OMr4Fgh1qXUtC/rdniZkpIFsm0tRy3jEX3Fh7aQdTTopfuXyZwQ7Roc80daPZTfyR45f9Rlf/uOp+4nfmnY9Em2q1T9IS1pqcpc6yyjgqC3XpdSEI+t3uJmUks3V6tN6fXxJea+cqfRaM/KNBtPzo/MstAB8/n0sVTaSPl8Xn25H9iDmB2jSItGsTeNl6TLNLqLzLs5GLS2pdS0r3Kep6RzL6jbh/uWp+43fmn0Hp1emrOjmS82PP6j5n1W2qq8qNxe+T+bOs6FHNBUDtab8DEsxK4NDq3qnTse6K5NUqdlG0MzENa7LKQjlaueUksfKw2tkp6k5x4NLvLd2Ni46c0/3P5IFT+N/l2X53Tf/aWwFWmNFp1qZxgvd1mi1J1l2pvrbdal1ZF7rosp32TmoXc8vjHvPHbGLlQo4X6n/wAWck5d1yQ2hJ5flN7mP/tOJfUZX/7jqfuJ35p3rQst+pU/HOTmZqkz0m14nTENZMy6kJ5PVFia1UpvT62JZ+6yr9CpzWoUcr9S+ZYsAChD6RIxadt5QoOFLNDadhB6uTKUL/ItccV8LVJ9cV6Eo9Nh2uXhiq1TpKn1GZp1HlUsJ1cupSdavjjikqy9Dqk+tOA/UhcP9z1L3E780ujZqFO20+Lk0pS3sofaZ1b7UZvDUY/dW7jj/s1osd0JrL+prBiUqDvLq1NO1BXW3iPgt7friBdOsK45yeblkW/UoOzC0IR9Zu5M6tz0JbBa1DZte26VR5f7GkJVqVR2KE5TUbXXq8BChB5y23v6MfU2+xunYualxP8ASt27p/p8z3wAVcXCYFeWm3ZabZxkbrbbX1tcEolzP+PRxtfwdV7IsNI06bthTFz4VMVKRlXJufpE0lyDbaM64tr3CsqU9Vq4+tN/s/cuz1CDb+7Lc/eRjaO18Z0+bisyhiS93H4bivA/ULimPEejCBsn1IXD/c9S9xO/NH1IXD/c9S9xO/NLzdejJYcl2lCKyqJ5Wez+paDgreX+0DC226445rZiYlEa6P41HG3PhpUQn08/L0b7jy/hnDtGgrU6nL2zcFtVSVnZWMnMJmpWM1LqRuF75Kc3nKTt+uOVab9CqlQxwlHpOlTs21ClscclpdS08tc6EqnRqMbLXKlPKws46txamuVpXuhUqslvbXeiLx7FmeS+h9vy/hUn3fUlcH9y1H3E7809e0rTr8Luo0Y0Wo5eDpf7zd9ET1JaNe4j4KW9cOn+hV1Oykpxe/j0f1LaDMwMz5yPp8ihshXleW13Wh4FwgMT90+aPO1jD62WZGVmJrJV4Rcblm1L3Orc6EhR9SFZ/uSpe43fmlybL1YQ06MZPDyyjNqreVbUpNdC+RrSPu3YlrWjv5Q9idx5fwUCsyFqV/j3/wAfqXuN35pZrgAw5JYJWQ0604063SZeC23N+jcGr2vqqpRpNfuNpsZbuld1N/6ej1ox0iPKHvvuPMeCiVSr+49iWuY/suTuCV7NNNOOuuUmYghtrdLXuCsly1Lgjqdq36j7jd+aNj6qhSqZ/cNs7d1bqm8/p6PWzWCdOx2+Q26u32/BEPPqPr/pfqXuN35pM/QHo89R7TuxM9KzMrFyopijgltSM/G+qNrtRWpy02Si8vK+ZqNlrWVLVISfQ+b1EszAzMCmi9iorEvyyro7qTvh1GnnRMTLUry8SrnfYodSfacqkztRhJubS+Oq6k8H6krg/uWo+4nfmn0RZ1oxt6e9cFznzNdUJVa047/ut8x2vQR8vBPcaY8K2WKFfehFQqvIY1qdn6VPSbXiO/DPMsKQjb1rfRFghUe081PUG10LvLi2Ri46e0/3dyMwARMm4AAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAABwjTa5mC+e12vDtlPxcDptczBfPa7Xh2yn4tLZH0KftdyIVrfpC6gACckfAAAAAAM2+VR65edh35Abb7myvg0lGLfKo9cvOw78gNt9zZXwaSttsOFL/V/wDJKtF86Xu7zZwAV6SsAAAAAAAHnTM63IS7sxMuolpVhGda3F5UoTDfKUoA+4iPpIaeNu4Xom6JaEG7ruhG4WpMfrOUV1ak7+PUQ78fMODaV+nLOX49NWhh/NOSVvt7iZqbe4dnupR0Df61dKHEIerXHb6ZP9J2c8Lya14tz4R6evnx6iMXuqYzCj2/Q2fEjFy7sX6xGqXRV36xM7fGUOcqa6lCIbhPeNWALIp04Uo8imkkuZEScpy31JNvpYAB6HAAAAAAAAAAAAAAAAAAAAAAAAB3/QS5qyzP838imC3YqJ0Euassz/N/Ipgt2Ki2n9OXsonWk/gPrZmACIm7AAABgZgAwBmAAAAAYGYANIqeD9j1p7gietCiTbvokxT21r/SpJ9tFw7tq1o6yj2/TaW76JIybbXxUmzg7Oc3xk+08FQprfGKz1IzAB1PcwBmAAYGYAMAZgAAAAwBmADAzAABgZgAwMwAAAADAGYAMDMAAAAAAAAwBmAAAADAGYAAAABgZgAwMwAAYGYAMDMAAAAAwBmADAzAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAOEabXMwXz2u14dsp+LgdNrmYL57Xa8O2U/FpbI+hT9ruRCtb9IXUAATkj4AAAAABm3yqPXLzsO/IDbfc2V8Gkoxb5VHrl52HfkBtvubK+DSVtthwpf6v/klWi+dL3d5s4AK9JWAAAAAAYFb2nVpULvGqTeG9rTX9iSq8lWm2/vx5P3KH4tKuT0SukndSL03MeoYL4YRkqbMwZuWu5pWSchvpdv7q/wB5KtqHVK2+dKoCdbN6Srj/AMysty831vp6ugjeq3vgsUYc/HqAALRIcAAAAAAAAAAffQ6JVbjneAqTIv1SZ5yXkpdTrvsUnU6Dob4zXVxxixJ+Va//ALGDcp8F1xETEqXVCi8Vqij1v64PaNGpNZhFv3HHQSgktjuxknY8dYosh2xP/Mgs9NnYzsUnmPttarUOgcnJnN4CJrJ65p9PjVXuZl+T7h+bBkTASue2M/FKX4jc/bM11bc49/ExA8Gp6AONEnyu35Kf7WqjH8akHda1p8vNrL3vBwtPuV58cdW8jeDot46OWIuGNIeqFwWrUKZTWMsVzjjaVNIzKSmG24hUYcVSkw65zo2lKvSrpulJSS6DDnSnSwqkWn6wAD3PMAAAAAA7/oJc1ZZn+b+RTBbsVE6CXNWWZ/m/kUwW7FRbT+nL2UTrSfwH1szABETdgAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAHCNNrmYL57Xa8O2U/FwOm1zMF89rteHbKfi0tkfQp+13IhWt+kLqAAJyR8AAAAAAzb5VHrl52HfkBtvubK+DSUYt8qj1y87DvyA233NlfBpK22w4Uv8AV/8AJKtF86Xu7zZwAV6SsAAAwAObY/325hxg3d1xtOaqZlKc5wM50D6+Ns/DUk7wi5zUFxbwdZS5MXLoKvtMjFdzFPHStTrTmsplNX4l0/a9CaUrMr168yuscUP1e875+F+WdCNtbwow4JFZ15upUlN87yAAZh4AAAAA9S2bfql43JTbdpTcJmpVJ5MrLI6qKsvsfPOkpKCcpPCW9nZLlbke3hhhNcmLl1N0e1qZCdnV79zaytS6fRHXPMh/7DilgmDex1WTaEu3OXs6u9aztbthWZqSaV0m4cVfr47UehO34C4HUPAaxZahUluDk0uGsn5/Ju5t7nlR6noYeZA6mVHqe0Ve8k4W0uTBbt3F9b4om1npVOiuXWWX0cx4lu2rSbTkG5GiUyTpUijesSTCWWvYpPbAInmT855ZvFFR4GYAByAAAR409eZSvvrSXy2XKji3HT15lK++tJfLZcqOLU2S9Dn7XciE616Supd4ABNzQAAAAAAHf9BLmrLM/wA38imC3YqJ0Euassz/ADfyKYLdiotp/Tl7KJ1pP4D62ZgAiJuwAADAAq80qtI7EiyMfrwo9CvGoSFKlHmkMS8u4nIjjDauh6I2en6fU1Gq6VJpPHOYV1dQtIKc1nPQWhgpn8dnjP6eKr7bD5p0rRo0l8U7qx0s2jVq7qjO0ybndS8w5FMULTlV1Juq2zV3QpSquUWlv3P1Gup6xRqTUFF7/UWogAiJvjAAgfsguM964YXjaTFq3JOUWWnJJxbzcvl3aoOZTNsLWeoXEbem8N9OfoYt1cK1pOtJbkTwBTN47rGL1Qan7an+h+p0uMYVcnEGp+2p/oSmWyl2lnlx+P0NQtaot45LLmweTQ3VvUuQcc4444ynO5609YhbWHgkIABwAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAADA8mt1qm29TJmpVKfl6fIMIzvTEw4lDSE9EpUT1iuTZJ8VZyZvGj2Mw643SJCVTUZluH3w+tStrN2CE7cPyijY6fYy1C4jQjz8/QYtxcRtoOciQVZ2QTBulzrksitzc9Fv7vLSLmT1ubKdSwux5sXGVh1y0q9LVRcvy6Xhmafa67a0wjtdPkFKJs+HmIdUwyvemXXQnHJaekHkri3vNcn7oyvpKTxIk7uNk7fwTVKTz68Y6nwIzS1qty81Eserd9S9EHmUuqNVqlSk9Lcqm2EPo7FScyT0ysyYAAAAAAAAAAAAAAAAAAAAAGAKfr40qMXadd9clZS+6m0yxOvoQ3HLuEpcVl8w8Xx3WMfp2qvtqf6E0hsrdTipRnHD9f1I9LWqMW04vsLmwV3aC2PGIGImNb1Iua5pysUzxIff1ExFMU6yDje0re9UWIkbvrKpYVvA1Gm8Z3G3t7iNzDlxWDMAGvMoAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAA4vpayfBujZfrcG9b/AGcpe1DqFJV+rKU3l22OFM8X8HL9p33R+hzbKOyiwrL+spMVvyytkKn+DVhjnz8P6EQ1qH34PPMYAAsEjIAAAAABmnfl1+BFRRU8FrDnW+Q/Q5Ff+inMUmlrugJejd26OFJktb9c0F5ynPey1jfwHEw9aQDa6hy7enU44eCS6LU/xpQ6USbABWRMAADkGBE/ZJricoej0zJN/wC9quxKr7GCXHfjNpJYEF9lHnF/UbYkv9ycnn3o+tbSn+YbjR6aqahRUuGfkma7UZcm1qdRXkAC8yuwAAAAAASt2NezGrixvnK1Mt6xqjU519nqHnVJQn4CnSKROXYuH24XRiFLR5YuXlHEdilTnzjQa9Nw06q48cY9zZstNjyruH98xYmACkywwAAAAAAAACMuyD1RuT0ZK1La2DUZ+dk2EdVtPJc/llUJPDZQMQ234WzYss5rHEQVWJxvod80z/P+CQPLd2YoSo2HKl+ptkF1ipy7nHQgACXGkAAAAAAO/wCglzVlmf5v5FMFuxUToJc1ZZn+b+RTBbsVFtP6cvZROtJ/AfWzMAERN2AAAYFPGmnzT1+dstfJmS4cp300+amvvthv5MyTTZX0ufs96I9rW6jHrRxI69oj80rY/dBHxVHITrmiJzTtkd0UfFUWLqPolX2X3EUtfx6ftL5MucABQxZgK4tlH8ntk9zn/CRLHSuLZR/J7ZPc5/wkSR7O/mdL3/I1OqeiTISH6jed8/D9RvO+XLPzSBw4l8NvfaSn/kGvinrHk299pKf+Qa+KesfOz85lpcwAByAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAADArs2SXByoO3HS8QpKWcdpC5VNPn3G2/sZ1ClZHF9SpLuXrt9UksTPPnZGXqsg7LTUq3NSz6Mj0u63mStMd9BSY8k2FheTsLiNxBZaMW6t43VJ0p85Q0bhhDhVXMZL6ptrUiW1kxNL48vnZdnn3l9KH/bklpFS0HsE6nPOTy7KaZcc5Y3JTUxLtL9YhyEE97aOlWHhdaeGUg7JWxQZKjS64bvgdvdu9m4rir78ScXO1lOVNwoU3l87xu+ZHKGizjNSrNNdCNjpci1S6XKyUtyqXbSwjsUpypPTAK3JaQuxF2S60bZm5mSty3ahXZlheSMxOuJlGPW79avYQI635sguLVzwcbpcxTrZll/3cxmdy/lHc/6tojfW/JPVO2nfjHxFyWuz9jQUZcnlP17/gQKtqVepJ5eF6icmx3Xzcd7Yy3VM3DXKjWZmFH5ZUX1PZePN73MriFiJWjsX3lvXX3F/nNllxXmv040tQnGCwt3DqRKNNlKdupSed7MwAR42oAAAAAAAAAAABRRiB5N7j7ozXhFGvGw4geTe4+6M14RRrx9C0fw49RV1TzmSr2NfmhH+4s14RktKKtdjX5oR/uLNeEZLSipNpvzGXUia6N6IutmYAIqbwAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAA+N6XanWXWnYcaWjItvqSia5KI5bty1OkuctkJp2VX2SFZf4S+Ip801bM+ovSRu1DbWrlp91NVZ6vXpzL/1dYTjZStyLmdH9yXweO8jutQzThPoZw0AFpkMAAAAAABIzQh0g5fBXE56nVyZg1a9wZWZhznJd6HKnetulQV0lbfOkcwYd3a07yhOhUW6S7OhrqZ70a06E1OHFMvxZeg9tRb5X55/Qqa0d9OC68EpKVoNblvqmttiHGWZh/I/Lp85pzdcTqFd7aJi2xsheDVwMt8G1ift1z0OoyLivhNZ4FO3uhXttPCg5R5mllMndDUberHMpKL6GSgBwSb03ME5NnWOXw27+TkJlSvgtHM7y2S6xKaw43bNCqlyzHOOP5ZRhfro7a/gGHT029qPCpP3pr4vCMiV3Qh500THK89kyvugVt+zbfp1Ul5+p02ZmVzsvLuZ1S+2lvLny8iO55HJOL4saceJeKTDsiio/U3R1/edGzIUtPVu79XT2owhHziPxONH2er21eNzctJx4Jb+Ka4+rqI3fapTuKTp0o7nz+9AAFhEZAAAAAABJbQBvyWsrSHkZWZc1UtcEq7S9Zzus3K0fpU1tf4hGk+in1GYlJ1udkXXJWZYWlbLjbmRSVQ3SVJV0jAvrVXlvOjLg1/0/czKtqvgail0MvtBHXRU0q6TjxbzVOqLrchesojanJCO54J2vu7HRIj5sOd62WKpFFE1qNW3qulVjhosenUjVipRZmADxPQAAAwNExVxRouDtlT9yV6ag3LS8NxL/dZhznWkdEuP/fkHgY26RlnYC0mMzcFQ1lScR9bUiW3U1Met51PVq2od8q20hNIu4tIK5I1KsucDUhj7ApDbnGJdP8S4+av4sNySDStGr6lNTaxTXO+fq6TUXuoUraLinmfQahifiBVcU7+q101RzbqVRf1y0c4hO9Q2npJTlRA1wAuenTjSgoR4JYIFKUpylOby28gAHocAAAAAAHf9BLmrLM/zfyKYLdionQS5qyzP838imC3YqLaf05eyidaT+A+tmYAIibsAAAwKedNLmpr77ZY+TslwxTzppc1NffbLHydkmmyvpc/Z70R/WfwYdaOIHXdEfmk7E7fR+xRyI27Ce+YYSYkUO6uAfFOFJmtfwJr9Vrupz5V7X6Cy7yDqW1SEeLTSXTkiFGXIqRm/NTy2XlAr94ar/wDjSPv9/wCMfnDVXPUuX7/f+OU/5A1T+H4r6k68qWn7/n3FgBW/spfk7sftB7wkDYOGqf8A4uc9/of9MRz0pdJFGkjXaRUFW74hQpkqpjVwn+CM22rNmzZEZTd6HpV/a38K1aliKzl5T4rHMa3Ub+3r20qcJb319OTixmnfmB+o3nfLOn5rIpDiXwW59pKf2u38U9Q8y3vtJT/yDXxT+Fw3FTbSolQrdVmYSNLkGVzL8w5vUNpTmUo+eW8yZZ/mn8Lvu+jWLb81W6/U5el0yURnemJmO4T86PnQhxYkE8YdkrnHHHZLDSjtsy/98VXdrV1SGk7lPr4x7GBHbSW0ka1pDXm5NRcclrdk1/2ZTOcZT6ItPmuR82Pe5ByAsrSdmaVOCq3qzJ83MuvpIje6vKbdO3eF0/Q6bcukxirez2sqN91zjn3OTm1SjXtbWSH6jUf9oN0emaqe73PnHhRRByEPOPY+oe4fEvxS8Q6r4mfhnAjmq9sy7RMI0bWjujGMfVhLuNM51p8ZNm0W3pHYlWU805TL0rjUEbxDk4qYa9gvbR+ok5g/sltTprktJYj0xuoy+8XU6UjUzCOqW1vF+sydaJCFxuEYdIGLdaRYXsPvwWelbmelO9uaE8xnu6Hv+hedaN7UTEC3ZauW7U5eqU2b3sxLx+DHzUxh5sI8WBs5TRozaRFX0dr1bnEurmbZmlpRUqbH7s36Inq0eZ5/ILgKBW5K56LIVemzPBUhPsIfYmG96ptScyVFUatpUtKq8nPKi+D+vrRM7C9V5By4NcV0HrnLsbMebSwHt3xTuSb2nX83AtPY3b82qHQJ/bGPEgbfd10SNl2tWK9UXNXI0yVdmnl9ShOaO10ylzGjFSu4xX3O3TW3NqYml8Yl4L3MsynlbKOlD9ceLyVGTomk+U6z5bxBcccX0JHlqN+7Olyoxy2dyxW2QXE685l1u3nJazKbzjcpldmsvVurT8SCDhVVxavWuPayoXrXJl30SYqby/4jUj0qHbdduqd4CotMnKxM/g9Ol1TCvYwTGJaNGxs7GH3YpJc+7vy2Q+pcVbibbbf9+49Gn4l3vKPa1i6q5Ku+iN1R9C/2nSbK018YrKebyXRMVmWRv5esxTNpX2S1cc/QuBz+q4NXxQWOCKhYlySEt6JMUiZZT7JSDVMiemd5UbG7WXCMl1fRs6RnXp7lJr++ouH0V8bKrj5hb9UtWpEvR5lM65KwhLrUpuYyJSrWJSriphtq2trbjvTbcaaxUbZwjvKtUmZ4AqdMo85Oy0xkSvI40ypSdyrbgre+aa/os2ZCxcAbJpLjermeAUzTzfPax7jqkq62symxY4ynBeCl+S/o9An0fplnCkbhQ8aapLEeVu6t5YMOV4D77y8FZHj7MbvTsn3okvoB4+zG707J96JL6A4Aved8/C5I6LpzWfAR7F9CDu+rp+c+0uCo2kNQ7R0crTxAvWq7S5ulyq3nG2062bm4t8cShCdqG3FebicSEPNywIQ4x7IZiHes05LWyr6jKRHe8DwS7NLT1TsU8T1kIdeJHy4r8rl4U63qdUZnWSNvS3A0hL8603m21d+Pmx7E17cdM1ths3a20nUrJTedyfBLPDHDhhmRc6nXrR5NN8n19JtNYxfvaovaycuquz7vokxU3lfGUe/a2ktiZYbzTlIvStIyfe8xOKmJf2t3Oj9RzcEkdpbOKg6Sa9ZqlXqxy4SwyxrRx2QaRvGclrfxGblqNPr42zWZfcSryuhcTHlUenvexJtlBRY3se+kdM3fQl4dXFNcE1qjs56a+5vnpSG5U3m89vzOp7ErrXdCha03dWy3c6716uklWm6lKtJUa3HmfcTaIGadGkriPg3itTKPaFxRpFMmKK1NLl+AZZ7O5F6YSpWZ1C471pJPMrA2Try9KL+bTHyibNJoVGncX8KdWKaedzM/VKs6NrOUHhmh+Pwxz9OP/wDkyX0B9tJ05caZ+qyTK71TqXHkoXtUyS3ub8gR4PutryQU3tpr40S0qmkadyJPwEcpdC7yH07u4Tw6j7S+cro0vdKrE/CzHqr25bVzwpdHZZlnGZeMhLPZMzKVK3S2ox33TLFyo/ZA+aprvakn4BJWezdrRub7kV4qS5LeGlx3dJK9WrTo0FKDxvRH595x55xxzjzrm7X2R/MAuUgzeTcsNsX7wwcq8zVbKqUKZOzbOoeXwO27mbzJVlyrguG+OkePqxy9PKPeyS+gOCgwKun2dxLl1qSk+lree0a9WCxCTXqTwuwtI0DcZbyxotW5p+8qv4rzUpONMsrgwy1kSpvN9yQglK++0ww645xG0btZCrYu/IFe3dRrwcSbpTOrQhSvqtOmkknwXUif2MpTt4ym8tkH8Ttkwt6lzDspYlCcuB/a+2FQzS8v2SUb9cOy1ZGe8NO3Ga69Y2m426NKufe9JlEs+xXHbc+GaJpC2NDDPGi7ba1WralagrgVH4he7Z+A6k0KVlnJx3VyzWsdc3jbe7Wss2w0fTqVCNVU1LKT3787vcvgRK5vLmpN03PGG1u3fU2+q4yYi1F5yE5f1yTMF7/WVZ72PLN6fFIYv3pSo7TF4V6V6ctU3k/FcPrp+BuIdTY1kvYVyTTfojdEmVp+C2eBXLerNuTkZerUydpkz+DzjCml+xWbaCsp/wCFDkvqwvka5+Mx+88x+J1uzdNrGCxHW8t2xrUqj7hWW+C0q7JSuOfoXAnJo36cttY1TctQa1LfUxdbnEZl3F55ebV+KXzseoj3oxKrTOVeclHmltu6pxveOR36FGuvtBsrym+TBQnzNJLt6TMttQr0Z/ek5R6GX5AjdoWY7v41YYRl6u7rbmoK0ys6uO+mURTxl9XTVBKoR6ptUSSJTtajO3qypVFhontOpGpFSiUV4geTe4+6M14RRrxsOIHk3uPujNeEUa8X/R/Dj1FZVPOZKvY1+aEf7izXhGS0oq12NfmhH+4s14RktKKk2m/MZdSJro3oi62ZgAipvAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAADAgHsoGG0HpK1L4lmuK0pVHnHOpjx1n9Edf7In4c8xsw3lsXML7jtZzltQleMr9CfTumnO8tKTYafduyu6ddcz+Bh3lHxihKnnfjd1lJoP61yRmKDNzNOnW+BZ6UfUy9Lub5LiFZVJV1lH8i+01KKnF7mVs1h4YAAAAAAAAAAAAAAAAAAAAAAAAAAAAAB/eTnZilzjdTkplyVmWIaxExLuKZdQrokqTxUkpMLdkUxItSXbkrhbkrxlkcTWTn1vNZfyqOJHrxRGPTIqA191Y297Dk14qWOHq6jJo3E6E+VBtd5Y7RdlDsdxn+2LVrso70ElqZhHslKbNk4ZbhN6DcHuNr6Qq+BH5bLafJ5WV1M2Xli6XR2Fjtc2T20WGf7Es+uz7nodRcZlEeySpw4LiTsieJd6suS9ATJ2nIr8ySRrZrJ+VX+5ECLgMq32d0+3fKcOU/XvPCpqd1PcpY6j+tWrVRrs27O1GYmJ+ef3b8xMOKddUrolKVxVH8gCTJRilGEcI1bbe9sAAAAAAAAAAAA7/AKCXNWWZ/m/kUwW7FROglzVlmf5v5FMFuxUW0/py9lE60n8B9bMwARE3YAABgU86aXNTX32yx8nZLhinnTS5qa++2WPk7JNNlfS5+z3oj+s/gw60cQP1HJj1j8PSta3qhd9yyNBoErwfU59eSWl9yjMr13ELVk0ovPDiQyPE80HbvGVY2+kmc91S3zx4yrG30kznuqW+ea/yjafzR7f6Hv4tW/jl2f1OIg7d4yvGr0hzfuuW+ec/xDwhuzCKblZS8KS5R5qaQpbKHHG1Zkw3POxie8Lu3qy5FOom+hPLOkqFaK8xrr3I1E/Ubzvn4fqN53zIn5p0hxL3bc+0kh2u18Uhrsl2Ky6balDsOSd1TlUXwdUPyCFZW2+spfF/wyZ1v/aOQ7Xb+KVUafNyuVnSfr8nyW6cxLSSOw1CXVfDcUU7oVurrUFn9KcuwnOoVPB27X7ml2kdAD1rSon1VXZSKJyvg6eYldZtbzOpKf4i4pyUIuT4IgsY8p4LAtBfRWpNKtSRxHuqntz9wVTj9NYmEZ0SjHOOZVcTOvfwj5kMu15pN0+CRkpalyMrJSzWqlWEJYQjoUp3KUn3lCXd5Vvazq1X1LoXQvUWTQt4UIciH/b6SBunhosUlq2prEm05BuQqEmtLlWlJJGRp5tSuX5U89CO+8+HF50r8L27noEldNvVSiTreskahKuyrzfUrTlV8Yosn5JdMqTktM8sYWpC+yTuSw9lL2pcUJ0akuVyN6b6Hnd8CL6xbRpTjOO7lcfhvPnLHtjWxPcuGwqvZE65rXKGpMzJdrO5syU9ivwhXCSc2PC43KdpJy8jreJU6fNSn6OP/wAs3G0Fuq9hNv8ATvX99WTC0yp4K4T6dxMfT9ra6XowXM239/vS0pn6mLyVK+LtFThc1pP4bTGK2B10W/JcdqbjKX5Nvo3mlJcS367Ll9cU0plnJSEJZzjTje/bNPslVp+KTgvOznHqxx+Bna1Tfhoz5sY/vtMEcmPWLW9Axq1fG+0T6neBuDFxc8VtrLreCcyt/wCsy5epKozYrLxFuXDeswq1qVeco89z7kuvcKT0K08hcOlGEYG+1jTpanQ8FCXJec+rg+Paa6yu1azcnHP98xemcqxO0bcOcXIORuK15Nyfc+/5b63mvbEbUVd/bIb4YbJnW5CDctfVvS1Ybhv5+lfW8x2SkK3Cu9FBNLCbHiyca6XwVa1ZbmnEQzvSbnGppns21cXv8jzolTXWnX+mz8JNOKXOuBM6N1bXkcRaeTo0uwhlMG0Q2m0b2Bp+MvlR3x3DnPAuG6mlYzeVHe/cOc8Ao1K8+HWZk/Ml1FIC953z8P1e875+H0TDzUVhPibRhZh5VMU8Qaba1EZ+vp93Jn5xlKd044rpQhxS1LC/Q7wvwzoctLxtuSuOpo44/U6zLpmHVudElKtuCOlBH6yL+xhWtLzl7XpX3WvrmQk2JVnqdepSleALGyqdptRqzuXbwk0klnD4vBL9Js6apurNJtt83AjzixoVYaYlURxtigyVr1P7jUKLLpl8iurZTtIXDz9vi+dGBVfiJYVUwvvWr2nWm9XUqc9qVZN6vnkuJ6S08WBesVwbJtaDVNvy0LkaahrKnJuSr3VqYUmKVK6eV/4J67NalVhcK1qSbjLp5mlxGrWkJU/DR3NbuHFPiiFJueC+Iy8KcTraudDmqhIzqVvdWyrcup76FKgaYZIhBuHJ4hZ1aEalKVOW9NYx07iJUpSpzU4PDRfcw+2+y243xW1lYuydeXpRfzaY+UTZP3AesuXBgtYdRmPsl+iSa3uy1Cc36yAWyceX5QfzcY+UTZUWzycdUjCXFZ+TJnqz5Vk304+JEk+6h/b+l9tN/GPhPuof2/pfbTfxi4Jea+pkKjxRfOcxu7R6w3v6su1u4LSptUqbmXPNzCN0rKnKn9R04Hz1CpUpy5VOTT9WUWhKMZrElkoaqrLbVXnm2+VIfVkb9ceefdcvkgqXbTvxoHwn0JTWIRfqKwqcWSf0B8MrXxQxMuGUumjS1ZkmKXr2UTG9Q5r0pzexJ6+NKwd9IVJ9gr5xC7Yt/LbuzuLHw7RZkVLtDXr0tQnCFRpLHBtcy6CZaVTp1bZVHFZbfr5zTLDwutTDGSmpa2KNL0aWm153m5fn1b03MAicpSk+VN5fSzeqKjwRHfFfQ2szGXFhm9rkfm3m2pRqVXS5ZepTMKQpXHFuQ3e9UmG1Da3vJOs2VhraeHknGXtq3adRm+f4DYSlS+yVyVd88bF3HK0MEKJ4o3TU4SrjkI8DSbe7fmNroG/38iHmxIT4n7Jnck+67K2TQpOhS3IRN1D64mOyycRCP9Q3dtaajqcI06WXBLC5kjXVq1pacqc8KXSWQGp33YNBxHt2aolx0yXqtMfhu0TDe86pKuSlcPMXDiwKibo0ocXrsf1k5e9d/Jyc5wIn2LGRJos7eNwVN3WT1xT8076JMTbi+y3yjfUtk7l/flWUX6t/yNbPWaT3Km317vmenjBZH+zHFG6ra1nBTdOnHWGZjnlt5twpXT2uSamf2dfce4445rXV78/iWZSTjTjBvLSWX07sZIlNfflJcG8pdBKDY5LtctzSERRdZxusU5+Vyc7mQnXpV3oNK9kWqlN+hxO8BaS2Hbnok2pHsmFp/iLkCqdqaShfKfPJZfXlomeizzbuPQ+5PvKK8QPJvcfdGa8Io142HEDyb3H3RmvCKNeLVo/hx6iG1POZKvY1+aEf7izXhGS0oq12NfmhH+4s14RktKKk2m/MZdSJro3oi62ZgAipvAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAACtvZF9Hx2gXI3iZQ5X+z6itLFWQ0jlUzzi+s5DiR6rsyFiOTHrF7F0WvTr1t6eolWlm56mT7KmZmXc59MSoTSZ0dapo7Xq5KTOsmLamsy6bU4fdk+hr/ABqfN/TyCztmtUVWl4lWf3lw9a6OvoIfq1n4OfjNNbnx+pyEAE9I0AAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAASLpuiRUqVo1XVifczUJGaRKMOUqnubheWMy3rHl9dGaCUdVt9CR1XyYdYwra8o3bkqLyovDfrwn3mTVt50ccvnWT8ABmmMAAAAAAd/0Euassz/N/Ipgt2KidBLmrLM/zfyKYLdiotp/Tl7KJ1pP4D62ZgAiJuwAADAp300+amvvthv5MyXEFO+mnzU199sN/JmSabK+lz9nvRHtb/Bj7SOJHXdEjml8Pu30/FUciOvaJHNIYfd0E/sUWLqPolX2ZfIitr+NDrRc0AChiywVxbKP5PbJ7nP+EiWOlcWyj+T2ye5z/hIkj2d/M6Xv+RqdU9EmQkP1G875+H6jed8uWfmkDhxL4KH9opDtdr4pT7pftOM6TN9xc5bGofA1acvwS4K3vtFIdqNfFKstkEtf6m9Jioz8WtxXZKWnEetb1SvhNFU7L1VC9nB8XF47U/lkmOrQ5VCD9aI1m8YDPtsY64fOOcRtFfpzi+xTMtmjn2UmrTFBqUtUpfjU1KPJfZc6pCsyS0bim6tGdNcWmu0iFKXInGT5mmX0g16y7okr1tej3BTnNZI1OVbmmexWnMbCfPj3PBZ6eQUT3w82/fFxON8dacqL60Of4ii6XFi9ZfDfDW5LkmNrbpkk48jb59zLuE99eWBR7DzIOx1rrhYmyEG1Wq825fPJFtblvpx638gSC0EmXHtKezHEc5CcWvseAnk/xEfSXGxpWmuu401yv6r62pNLUnWdA+8pKW/gJcJZrU1T06s5cOS17zSWG+4hHpa+BZ6Qi0uNBiN/1KavOwmmma89DPUKS5uETyvREK5EHI+bCPEVyeJHfTdBTlpeVrGqq1B4fz9TJ7Xt6dzDkVFlFDlbtus2tU3abVZJ+lzzHL5Ocl1NKT61R5peDfuFNo4oSPAd0UCSrTSN5wQjjrPYOQ3aO9GBEfFnYy6PPy8zO4fVddJmudpdV46wrqUvb9Hf1hYtltVbVnyLlOL6cbu0iVzpFamuVS+8viV7Hq2xdVYtGsS1VoM6/TKlKLzszku5kUlX/vJh5p/K57WqFlVeeoNUkVyNSkXtTMsL3yVQPPJo1CtHesp9PQaL71N+st40SdI1rSIsRybmGm5a5aYtLFSYb3q9vePI6hWVXE8yKVHSMZvKjvfuHOeAUVtbHndLlA0j6fS4R2m6zIzUqtHYNa9PgyyLGbyor27iTngFFLaxYwsb/wAFDcnhrqbwT6zryr28pS4rK7CkNe875+H6ved8/C64eaiAz4k9dis5bij2dM/ZNFgBWpsYV3y1MxJuu2XHYNOVWQbeY4u/UypW57LK4uPrVFlZS+0EHDU6uefHyROtJlyrOPv+YIGbKe834h4dt8lzgmbXq/Wsk8ysXZJMQWrnxepVtSrmsbtySzPdQ+/lUqHsEtnbZ+nKpqVKS/Tlvsx82hq0uTaSXThfEiIf1P5H9ZZlx2c1bbWtdc3jfVFyz4N9BBoMue0ZuZ7w67iS3g0kEdk98v6gfm4x8pmyxnD23/qRsG3KByY0ynMSPtTaW/4SubZPfL+oH5uMfKZsqXQJcvWFPp5XyZMdV3WXJ6OSRKPuof2/pfbTfxj4T7qH9v6X2038YtuXmvqZDY8UX1AA+dy0ihWufb+qdtOfGPhPWullySuysS7nLUTzqF+tUo8k+h4PMV1Iq2fEmPsXnlu3Z3G/nNFlxWPsZ9UalMb65JO8sm6I7BHZIeZ3PsfilnBTm0WfKVRtcUvkTjSFi0S9bBy7SAxlkcDsNahdE83wVMt8ZkpPby8EzCt431vNV0kqOolc+yg3at+8bRtWLv1rKySqitvo1OuKbT+jUK9ka/TLNX13ChLg+PUjNvK8rehKpHiiIF+X5cGJV1TNw3NPLqdRm9+tzeITzraE86iHmQgeCD0KFTZi4KlIUqX+yZ95qUZ7JasqS8cRowUYLCXMuZFdrM3vZ9dnWPXcQJ+NKoVLnazOw+95NhTykdUrLyIdNR3GkbH/AI0VxjWO0aTpUV+bOT7fxUKWWVYTYTUHBqy5G36BKtssy6E66Yycdm3OeccVzyo/q5EOIb+Vjc7W13UbtopR5uVv9/NjJLaOi0+R/jvL9W4o3xVwwrmDd7zFrXE9Lv1GVQ04qMkvM1u05k7pSYc6o1IkPp8vIe0obkbQ7vGJNC+y4GbUR4LGsa8rq1pV5rDkk3gjFzSVGo4J7k2dd0R+aTsTt9H7FFzBTPoj80nYnb6P2KLmCudrPS4ez3slWi/gy62UV4geTe4+6M14RRrxsOIHk3uPujNeEUa8WdR/Dj1EPqecyVexr80I/wBxZrwjJaUVa7GvzQj/AHFmvCMlpRUm035jLqRNdG9EXWzMAEVN4AAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAYGn4i4bUDFW1ZqhXHIwn6Y/Dec8hXOuIVzq4eZE3ABOcWpQeGuD6DrKMZLEkVF6RuiDc2As27UZVtddsxfKam03umepfSnex6vex+CR+L6X2Wpxh1t1rWtL3C23N6oiRjfseFo4hrmanZ01Czaw5xVSjSM8g6rsOS16zidQWLpm1EVilf7n+5fNr5si97pEn9+24dH9Ss0HXcRdE3EzCR11VTtZ+bkUf7wpX13L9kpSeKj18IHJyd0bqjcx5dCSkutEclQnT3VFhn8gAZZjgAAAAAAH9afLOTjzUvLNuTUy5vEN7tS1dSlJ3/DjQYxVxHg1MLpEbTpi/viu8aVl6TXFc/TCEOmYVxeW9qs1ppL1/3kyaVvUrL7ibZHs7JgToqXxjotqapkh4mUPn65UMyJf1nmux63E8+KSdWEGgJh7h7qp2vQcvKrt/3ijJKJV1LHFgr18Vkn5dhphhpttrVNo3CEQ50gt/tSmnTtI7+l/T+pIbXR02p1nu6CqTSN0JrmwWlvFenLcuu2UN8en0N5HZdXPa1vi7jzlw4nn7XPRs5X53IL8uXkT8d9j9s7E5czVbYdjZtdXu8kujNJPK6prnOuj9ETrpu0/JXg7/AIdK+i7jteaS39+249H9Sr4HXMV9FLEvCh112p2/MTNMb/3nSvriXyp56Kk8VHr4IOUE+o3VG4hy6MlJeojU6M6c3Commj+QAMs8AAAAAAAD1bctiu3hU+AaNRpysT/4PTmFPK9iklPhFscd8XM4idvafatOm/g7cUzM4tPWhHIjvxjHpGrvNRt7FZrTSfRlZfVgyqNrVuJKNOLfrxuXWRQolEqt1VOVp1FkX6pOv7hlhhtTzq1dSlJYfouaBstZT0tdOIrbdRryN3LUPfy8orolq5Dq/gw6fOyLwh0frJwOpXA1r0fVTLiMj1QmOOzUx2bn7obSekdOK41XaKrep0rdciHT+p/QltnpUKL5dbe+jmRyHSulODtHDEFvoKM+v2G6/hKaC7nHGT8UsHb7k4Z+P0CfZ43vt0wpJSKr7I/9883Wx0+VSrU+h5+GO412txxOD9x+gAsEjIAAAAAB3/QS5qyzP838imC3YqJ0Euassz/N/Ipgt2Ki2n9OXsonWk/gPrZmACIm7AAAMCnfTT5qa++2G/kzJcQU76afNTX32w38mZJpsr6XP2e9Ee1v8GPtI4kde0SOaQw+7oJ/Yo5Cde0SOaQw+7oJ/YosXUfRKvsy+RFrX8aHWi5oAFDFlAri2Ufye2T3Of8ACRLHSuLZR/J7ZPc5/wAJEkezv5nS9/yNTqnokyEh+o3nfPw/Ubzvlyz80gcOJfDb/wBo6f2q18UirsiODC73wylbtpzWtqdsLU4823vlyi8uf2KkpX1s5Ka3ftFIfkGvin1vsNvsOtOta1te4W25z6ShLa4qWVzGvTe9Pt6e1FkTpRrwcJc5QsCV+l7oeVHCepT91WrKuT9mP7taG90ql9Elf4voV+ZyFeeqKK+TDrF3WV7Sv6aqUuHyK+r20reXInxJa6HmmZLYQUyFmXnr3LczqXJzku3nVIqjulJUnzW4q4vE4sI+fm3M2/HW4Q+JfB3+0GjavJnya/jvte//AFFN+ePnQPw0V7s3bXlXwuXB8XjGH9DY0dUq0IcjGUSs0wdMNnHNlFq2rwRLWiwvXPzLm4XPuQ3u451COTCEeTHix3pFMH7kj58Df2dnQsKSo0VhGurVp3MuXPiMiemWx6D2Da8JcGpV+oy2ordeXCoTiHN8y3l4y2rrI4vSitRHrQ20L5yrzkhfN/SLkjSmF6+n0eYb3U2rnXHU861DzER33YcssWK52j1WN0la0ZZS4vuJVpll4L/Fmt/MaFjJe0MNsLrpuTiayl0515iLnPOZeNp768pEDCzZOpZbDUjf1vLhM7xdTo26SvqlMLjDa6eVcesdB2SS+YW3gbL0Ntzadr1QaYWjz22uOq+GlorFPbQdFt720lUuU3lvDW7cjH1K/qULhRovclvLibX0wMHbnYg5LX3TZGPmoqq1SOT21KIHpVrSfwnt6ScnZrECgzLSOckp9ubd9ra24lNJ/PPHzoGd9kqEpZjUeOjCPJ6xUXGKOj6SGI0hjBjLcF4yUsuWkZ55rVIXvotNNttJVHpxg3tnNwf3kJGcq03KyVNllzMxMLShmXb3alqVuUpSlPmxJxSpwtaMacXiMVhZfBEenLw03PG972SO2PW3JisaStKnm9ZqqTJTM8vb6GLSmPjPllGM3lRXt3EnPAKOQaFmjg/gVYExOVppH1V1rKudRnz8DNp3jWbz4ZttXT6x2LGbyo737hzngFFM6xeRu9Q5dPelhdeN+feTmxoSoWfJnue9lIC953z8P1e875+F1w81EDnxPYtK6qrY91Uy4qNM8A1KReS8y/0Cv4oR3sYebAsSw22SKxqxRJZu9Jabt+sIRx5yXl+CJVSuiRtbuG350YcTz4lcErSJh2jTM43KucAsLaZemNXuEOLzKQlXX1atrsT5DTX+lWmpteF4x3ZXEzre8rWm+HPzFh+LmyUW9T6XMyWH1OfqFTXvJ+oo1TDXVZN+uPUx2ivurVaYrtZmajUZlyZnpt5Tz0w5v1uLVmUpXXPkB7WGl2unJ+AjvfFt5Z5XF5WupZqPd0A7poU4WOYqY60lLrWsplFWmqTrnOcaVxtv168vE87Mcjs20a5flekKLbsiup1GbXkZYb/93MIebGPEgW6aMeAUhgDYSaZBxuark4pL9Tn0Q3LrnOto6hHIT66PPGp2g1OFlbyop/fnuW/h1mbptpK4qqf6Y736+g7SVgbJvzQNB/Ntj5RNln5WBsm/NA0H822PlE2QfZv8xj1S+TJDrHor618yJJ91D+39L7ab+MfCfdQ/t/S+2m/jFwy819TIRHii+oAHzuWkUgY726uz8ab4pTjWq1FWmcn5OLilIV30KSaMTW2RvA+apF5SuJlOlYuU2otplamtv7lMoTlbcV0lIyw67fVQIUl5aTdwvLSFSLy8JPrSK5vqMqNeUZLneOo2TD3EOuYV3tTblt5zgaoyC86NZHMlaVblxtafOiniRJ00vZP6CqSahUbEqbM/z6JabaU11W6VtR/UV5A5vdKtNQalXhlrdneu3D3ile1aGVSeF0bn3Fyejjj9LaQ1nVK4ZSjOUZiVqblObbW/rlLyttuaziJhtcs5BC3ZM6LMSuM9BqUGvracoaWUOfjGnnNv4LiTuGxf+UNXvzkf+TSpuOm5gK/jfhTrKTK8FXLQVqm5FEN86lSeOtJ6qKUpjDppTArKzqUtN1jk5xCMmupc3x+ZKqsal9YRf6mkyp0+inzi6POSs7Lu6qZYWl9lzqkqzJPn/wBJ1sFySWVjmIQvuvJb3hHpdYc4oWvJTrlxU2g1jJ9c0uozaZdxpznsmfazw86MO/tHlYy6beHeF1DmI0qsSV2V3Vq1NPpUwl1Gs/Gup3KIefz3SKmT+pA/snbKry5zbj0f1/oSJaxWdPkRik+k9K8Lln7+uqpXDXpjgipTzynnlw6JXQ9KHIh0jx+WedyD1ata1Up1FplWqUguVkalreAphzezOTKlxSOlBSuSeWTmmoxglB7luWOC6iPyby8rida0ReaVsnuij4qi5spf0U3W5LSTw+cX5lTaR7KOUugKv2s9Lh7K+hL9E3UJe0yivEDyb3H3RmvCKNeNhxA8m9x90ZrwijXizqP4ceoiFTzmSr2NfmhH+4s14RktKKtdjX5oR/uLNeEZLSipNpvzGXUia6N6IutmYAIqbwAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAwOeXpgPh7iFF1yv2jSqnMub+Y1CUTHtqdpf6zoYOVKUXmEmn6jq4xlxWSKVxbHFhHWYbck3WaD0DclPZ0/wCslcf1mgVTYsaJMazxOvmbleh4Ip6Xdr2LiCdgNpT1fUaTzGuzAlp1pPjTRXq9sV0zB7blsRmXW/xlJWn+fE/ozsWE1HizOIrDf5OiKV/PgWEgzvtDqf8AL8F9Dy8l2i/QQbpexd2yz9sr1qkz2lJty/xs50a2Nj3wbt6LbkxSahXnW+Q5UZ9XxWskP1EmwYFTVb+qsSrP3GTGyto8II1O0sNbXsVmLduW7SqM3GG0vgKUbZz9kpKduPfNsANY5OTzLiZaio8DMAHB2AAAMDl19aN2GmJLzkxX7Nps1NL5ZNtt8DzC+yda2lx/SdRB3jUqU3mnJp+o6OMZ+cskPri2M7DOp61yk1GuUZ3zG23mnWk+tWjb+GaDVNiyiqDsadiWuH4uYpP8SX/3E/wbinrWoUsYqv34fzMCWm2sv0L3bvkV5cKvqXqgyfvYv6U/uzsV8zGH1ziMhv8AJUVS/wCfAsGBkfaLU/5fgvoefkq0/YQkoexeWhLfba8KxPdpNsy3xkuHVLR0EsG7Xg05G1U1mZb+6VZ9x34GbJ+okODW1NVvq/n1X24+RkxsraPCCPHols0m2JDgKiUuSpUkjey8lLpab9inagewZmBrJJy4szEsGYAOxyeZWqU3WqJUJB3lc4ytlfrk5SAnCsp/1QpP3oV9KWFg2NlqFzp6at5YzjPuMSva0rnHhVnBXpwrOqeqFJ+9ivpRwrOqeqFJ+9ivpSwsGy+0Oo/yfBfQxfJlr+0r04VnVPVCk/exX0o4VnVPVCk/exX0pYWB9odR/k+C+g8mWv7SvThWdU9UKT97FfSjhWdU9UKT97FfSlhYH2h1H+T4L6DyZa/tIXYC6AU/gri1RL1XeTFVbp2v25JuQU1n1rDjW+zx5Gs2yaIBqbu8r31Xw1xLLxj3IzKFvSto8iksLiZgAwjJAAAMCFONux+T+MOKtdu5F5S9MaqS0r4DXIKdUjabS3vs8OhJrAy7a+r2M/CW8sN7jHr29K4jyKqyivThV9T9UCT96VfSm14QbHrP4WYm29dq73l55unTWvjLokFIz9TmzxJwA2s9e1CrFwqVMprD3L6GJHTbWLUlDenlGYAI8bMwIwaVWiBN6SNeoVQYuhuippsqpjVuSinc+2rNm38CT4Mi1r1bOqq1F4kjyq0oVoOnNZTK9OFZ1T1QpP3sV9KOFZ1T1QpP3sV9KWFg3n2h1H+T4L6Gv8mWv7T4qZKcAyMrL7es1aEt5+sk9AAjnPk2p877UH2otuN61tfJItYvbHzh5iQ47UaNByzau5v109vPKqV02I7WX1kUEqgZFC4rW0+XRlyWeFahTrx5NRZKvrn2M/EelO7dHqdCrEvDefXDku765Kk7XwzWm9AHGl+HFocmzH0SFTY+cWzAka2m1BL7zTfS1/U1nkm2XmprqKzLP2MvEGpOtfVFdFHpEt/w+sm3Uet2kQ+GSowZ0I8N8IXWqimUXcdcbjnRP1XKrVK6hveJ6/FVDzyRYNfda1fXa5NSeF0JJfIyKGn29u8wj27zMAGkNkczxgwLs3GylMyN1UrgyEpm4FmG3FNOyylZc2RUPPyp4keIRHvTYusmtdtC8ILb5yUrTH85r6MsBBsbXUbuzjyaFRpdHN2GFWs6FeXKnFZ6eftKpatsdmMlN4ks1SapH0SWn/nwQfOzoA40vu6tyiSctD0RdTY/hVEtiBu/tNf4SfJ7P6mF5Ko9L7Stq0NjEu2bdb+qO66XTG+f8T0OTbv69XD9cSW+CWifh/gUhuYodP4NrnP1io8emI9Fk8xHrIQ2/N2ztwNVd6te3i5NWpu6Ny7cGTQ0+3t5cqEd/r3g0rGXyo747hzngXDdTSsZfKjvjuHOeBcNOvPh1mdU8yXUUgL3nfPw/V7zvn4fRMPNRWE+JN3Y4LVpN90LF2jVuRaqdMm26Y26w5DcrT9dfr86PmH04m7GNOsTjszYFwS7ksveU+tZkLa6lLqUxgvvwh1z79iq5dij2VM/+0WAFT6nqNzY6pW8XlhZW7m4ImVla0rq0pusstZ3+9lTXC+8Z9dq/EWU1Wff+KbGT42Y6FYmxjXRVn2nbwuKnUiX2t2inZpt/seLkRDr7ssjBj1NpNQqLCko9Swz3jpNrHmz1vKOXYN6P1m4H0p2VtylwbmX/smpzG7mpjs1+d1ENpPSOogwI1Oc6knOo8t87NtCEacVGKwkZkUNKDQyndIW/pG45e7GKK0xTm6dwO5KKdirK445mzZ4eiErwetvcVbWqq1J4aOlWlGtHkyK8uFX1L1QZP3sX9KfTStjAqEjOy0zDECUd1a0r1fiYrnVflSwQG6ltBqUlh1PgjAWl2i4QMwAR02p41ZoklcVLmqbUpVuekJtGR6XmG8zTqY86pMSFGLexmU+rzTs9h5XvEKLnF8SKpBTrCOwdTtrTDrwV1ydoM6zvrmwlyreeH8H1rgzEubWjdR5NWOSqR7Y7sZGHtW2zRpprPk1kvP7nst1CET7aVsbGK80/tTL9u09uO/W5NuK2/YIiWnA3stptQawnFe7+prvI1r0PtOH6KOj/MaOeHk9b03V26vMTVQXUFOSzCmkozNNoybpUdvle3t8TfHcACM1asq1R1JvLe9m4p040oqEFhIi3pB6DVpY0zTtapcx9S9zr5dMSzedibV+Nb4nF6tO109siHcWx1YwUl/akqdSq8iG8cp1QSna9v1ZbADd2mu39nBU6c8pdO/Brq+mW1xLlzW8qboWx/Y01N3VzdFkqR+MnKmwpH+kpcSRGDWxt2/bU1LVG/6p9Uky3u/EyTzNSebq1K3a/gdPMTcB3uNoL+5Ti5KK/wDVYFLTbenJSazjp3kbdKvRWVj9b9qyVFnpKgu0Bx1LEHGONalaUp1aYQ5HK0kc+FaXT6eKX7lc/oWPAxrXWb6zpKlRqYS9Xrz82z1rWFvXlyqkckAbC2OK5rJve3biheNLdjSaixO6tthxGfVOJVl7+Un8AYV1f17+SnXeWtyPahbUrZNUljJAS5NjGn67cFUqKL8k2uC5p1/V+JitxnVmy8tPN4VfUvVBk/exf0pYaDax2g1KKwqm7qRiPS7RvLgRI0ZNCec0fMR3bofu1istOSTslwO3IKa36kqzZs8ehJbgGourqteVPC13l8DOo0YUIcimsIzABiHuAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAcAAA5AAAAAAAAAAAAAAAAAAAAAAAAAABwAADkAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAGBpWM3lR3v3DnPAKN1NLxXk5mcwwu+Wl2XJmYmKPONtsNozrWpTKkpSlMOTGIXnx6zpPzJdRR+ved8/DfV6P2KKuRh1dnvJM/Rn5437FL1Ort95Zn6MvqN/ZqK/xo9q+pW8qFZv8ADfYS62Knk4l9emf/AGif5B3Y37Buix3MRYXLb1VoUZjxP1HirIOS+uy8FZsudMM21mTt9kTiKf1qpGrqNWcHlPHDhwROdOhKnawUkZgA0psgAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAADgAAHIAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAMAcGvzSdollaQ1rYbzOrj4pMK4Nm/wAGfX9jN+u3UI/lUHeT1nSnTjGU44UllHnGpGbaXMZgA8j0AAAMD5n32mE6xxzVt7W/PpIL7JFjeuhUql4c0mZ1M3UctRqDje+QyhXGm++tOf8Aw09EZtlaVL2vGhT4v5GLc1421J1Z83z5idBgcf0XcZW8ccG6JcC3IeKzEOAqmjoZhHJV69OVcOk4djMerTlRqSpzWGnhntTqRqxUo85mADyPQAAAwOPY8aQ1BwHha8avxzxaqKZWO7ycDMfdphXSbzJ2+yOu8oKcdLDGmGNmNlSqss5rKFTf7PpnQ6lCt/8A4kcy+tlhzpvdH016lXcf0xTb7viavULtWlNNec3hFx3Lz+hGfQXxjhijgzK02ac1lct3LT5rWL3S2svGHO+hO1121EmDUV6U7etOjPjH++wz6VSNamqkeczAB4nqAAAYHzqfaYeabi7tOL3iOiPoK0tKDSwm2NKKkTtAmYuUew5nU5G97MuK4k3+lPG/W7ZsLKxq39R06XFJv++t7jDubmFrFSnzvH9+4swB4NsXBJXfb1LrVNmeCZCoMNzbLnRNrTmSe2a9pptMy08mYAByAAAYA5LpKY2S2A+F0/ckW25qp50ytPlHPusyvep60E5lx6STcbCvWm4hWVRrkpLmskanKpmWep298mPTgriR6Z6SpVI0lWx91trs4nn4WHLdPO9G2AA8z0AAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAMAa9d93U2xbYqlfq7vA1MprCpqZchusiYdIi/wzjDL0v3d7klv+pMqja3Fwm6MHJI8KlxSpY5csZJiGBDd3ZOcNksbTVu3U45+Qlvja+J/PhndielO4f+W+lMqOlX8lnwTPDx63/cTMBDPhndielO4f+W+lPje2UKzo/Y1nV53o9Y4yj+KJ6LR9QfCk/gcePW37ybYIQ8NBtf0kVr29scNCtf0lVb3Q3/Q58jaj/C+1fUeP237ybYIKO7KXR4vfW1iTrrXojlQSj+XEx4aVTPU/nffNP0Q8i6j/AAvtX1PPylav9ZO0EFOGlU31Pp33zT9Eedw1Zn1OI+/3/jHZaJqUuFFv3r6nD1O0XGZPwzK/OGnr9S5fv9/4x/N3ZTpjU8bwu1Tkd5t1vb/+vA9PIGp/w/GP1OvlW0/f8H9CwQFenDTKp6nsn75q+iHDTKp6nsn75q+iPT7Paj/H8V9Tnyna/uLCzMrqntlGrn3tYdPac/GT6l/wQPk4aVcvpJpXutz+g+z2pPhT+K+px5UtP3ljoK5+GiXX6RqV7qcPhe2UC+IvfW9oUJpr8Yt9X8UDstndRf6F2o58p2v7iyYFavDP7/8ASpbv+v8ASDhn9/8ApUt3/X+kOPs9qP8AH8V9Tz8rWvS+wsqBWG9sm2J+v43QrW1XOR4DmPpzDhnGKf8AcNp+45j/AKk7fZzUf2fFfU48sWnS+xln4Kv4bJtis9xPEC1moeicCTH058vDKMWPwS3ve9z6U7rZrUX+ldv0yceWLXpfYWlAq34ZLiz+B297gc+mPle2SPFyYZ3CKHKw9EbkFfxLidlszqEuCXacPWLVcW+wtSBVPwxPGL8NpfvYOGJ4xfhtL97Dn7M6h0LtO3lWh0PsLWzAqde2QXGl7ldXp0r+Lbpjf8SYnz8MAxt9MEn72S3zTlbMX74OPb/QeVqC5n2FtRmVK+P/AMa/TBJ+9st80+B7TxxredccbvRLe19zbpkll+E0cfZjUebk9r+hw9Xtl52V7i3YFRHj7sc/Tun3rkfoCYmgXjtd+ONvXVG8J5upzNLm2IMTeoSypSXUq3KkoTBHEy8TiGJe6FeWNB16uMLHB9LS6PWe1HUqNeoqUc5fcS2ABHjanjVy46TbjGtqVUkqW10c7MJZT8I5feGlbhTZdKnpl29qRPzLCFLRJ06bTMOuqT9zTk2+LHkGq6WOilTMe6F4pUzVyF6SCPrWc5yZTD7i70vOVzvWKrbit2ftCrz1Kr0iumVKUXkmmJhGVSVEq0fSbbUo8qVV5XMlv9z517jSX97VtWlGHvZ9t6XrVcQr3qd31Jzaqc9MqmVrQvlSudSjseQnsS0TBLTGsC9rEoL1xXbS6Fc8WEIn2J1zgdEHoblSsytpG0vfQ4vEzFTZ/Vllyaeg221rXHN43z61E+1PRqGoU4Qk3FQ4NcyxwI1Z307aTkllvj630l59vXtb92s6yiV6nVSP/BTbb3xVRNhIZaG+hu3h+xK3te0rt3W7u5OQd/3clXPK/HfF65M0qG6o0bes6dGfKS58Y7N+/rJzRnKpHlSjgHKrm0kcMbMnZqTq97UaUmpRam3pdt/XOsqSrKpK0I24wjBXEjA6qRM0wND+Xxhp7t0Wk01J3qwjjzcNwiqJTzquhdhzq+8rnYp4tqdvWrRhcycY9PMus4rzqU4cqmsnp1/ZEsHaJD6yqNTr3aUipHh9WVp4v4hTmLmJVbuaf+yKjMqeij0Frett+sRlgeBVaU/QqzMyc5LOStTYWth6XmW8ikqTvkqSfKXFpmjWmmvwtvltri8fDd8SBXl5WvI+DrYwnzEhdDzSUltHq6qomsNTkzbVWZSiaYk20rUl6HK3kpUqHRKgr/8AUnLb+nrgtW4Nay5nqW65yG52QeT8JKIw/WVKm54UYUV/Gi8Ja3reluCZh/lzn3KXb55xaudhD9fIhxTC1LQ7K4lO6rycd2/GO9MzbTULiC8HT4ZLiLJxesrElxxu2LppVadQjOqXk5tKnUp6JTfJTDvG9HKcBsCLfwIs9mi0RqDswvK5P1Bzls250SuhTDnUeZ18yldWKkqeCU2qLbjzN8WTOk5uKdRYkc+xUxmtPBeky1Su6prpctMOahlaJR6YzOZdvLuEx2u/tHBbg2SzC+lx2qbJ1ysu9G3KttI/StyEf1Elb0sqi4h25PUCvyLdTpk2jI8w58ZPnRh5kfMKp9LHRcrOANf4LlVLn7Mml7cnUI75pXoLvV+dHnvZJTINDs9Pvaio3Lkp82/j6jU6jc3NvDwlJJx6v6nXMYtkXdvyyKxbtvWy5RvFNhcr4qPz+d1Lcdy5lbg3DixTxNvPxCFnF5V0wC1rLT7fT4yjQWEyI17urc48K+B1HR1x8n9HK+vFyUlvFSVfZVKzMg4/qkvJ3yd1ljljCPm7XxiY1G2UK13/ALd2PWpDudMMzfx9WV0H20qkzlcqMtJyUs5NTz60sMy8u3nUpSt6lKTB1DSLK9n4e4j97G95Mi1vq9CPg6b3cxa3aWnVhNdtSlpJmp1CWnptaWWZeYpjylrUpWVKeNQWSNIraIeiJLYKU9q4rkbbm70mEdminJV9zR1fRL70OJvpUlRXsbeFZxtm3Fc7x9ETa2lUlDNVYfQedPT0rSZCZnZ2ZblZVhCnnn5heRLSYbpSoqjvUwOS3Bpf4OW5D66vymu9OnQcm/BJWdmeag+zFtznyu3TQ0L4Wzwbf1gSO1SoceqVHl0fYnRPNJ9C6JHO8mHE3vtp1va3VdUrmTjng93HuOt3Uq0ocqks9PUdIxR2RmxWrWqkvZcarUa8/KuokpiEpqmGXFJ3K151QjxN9yCtnXOPP63a1rvPuH9T+Rbum6ZQ01TjQ/VxzxIRd3dS5adRkz9EPTUomEFiQs69G6i6xJvKXT5yTYS6hLa90ptW6hHiLzRhtbe+JUUTTiwWuCEINXq1IudBOSr0v8JaMn6yog7nos6K1a0h6u5MvxXTLRlV/XlT1e7Wr0Frol9PkJ5MedSrQanoenR5V5Wk4c7xjj6tz7DPtdRum1QopPoz0Frto3pQL9pkajQKxJVmRz5Iv0+YS6hKt9lVFPm7rkGyms2TZVFw8teRoFAkW6ZSJRGRphuHwo+fGPmx802Yq18lybhwJlH18T5n325JmLjruqab363N6aDWsfcNbbhq6lfVAlnPQ41NuLvsM22eliXhpQMXLTmrcuSShPUx/wBm05DeuIVzqof+8QqY0k9HGv4AXT4nzTXBNHf+19Ubb3MynoY+cuHmw/cbvSdPt9TqOjVq8mXMscUa++uqtpHlxhlLnybzpu4/yuNWIcrT7enuCbUorGSVXukJmHl7p1zdbXUoh2KuiOj6A+k5QrAt2p2betZbpMpn4OpkxMZtUjNy1nN5nF3cOycITAtCWi28rFWD3RXBriiIx1CrGs63O+wu8oOMljXPDapN5UKec9Dl6gypfscxvJU/oj6IFSxxm2rgrzblMsVle7VDcuzyocltrqOic7yeLvbTKLRpK3aXK02nSzcjISiEsMy7e5S03DcpSkqjVLK3sq7pUqvKa4+r1dfSTOzr1LiHLnHC5j1wD4Ko/wABSU3M+htqc/Qk1RnH2AqNndO7G6bnHJhq6ISDS1qWhhumyi0tJj5kNtqMdqHTjGJ8/j6sePTl/wD5Ml9AS9bL37Wcx7f6EfetUF+l9hb6CoxnT1xvZag25cku5+Mcpstm+C3A/rwwLGn+/pP3tlvmnL2Xv+Zx/wB39B5at/2vsZbWCpbx/wBjb6YJL3tY+aehwwzGb8LpXuBI+y9/0x7f6HotYt5ean2FrIKpuGK4xfh1G96//wBjNjZFMYWXdZGYo7vUOSG5+DGB0+zGodC7Tt5VodD7C1YFW/DJcWfwO3vcDn0xhwybFj8Dt73vc+lOv2bv+hdo8r2vS+wtOMCrlnZLcV2eWU62XPyko9/C/A/pw0DFP+4bS9yTH/UnV7NalzQT967zjyzaLi32FooKwOGb4qf3DaXuSY/6k+prZOcSWWfrm17acd85tuYT/Nief2d1Lngl719TnyxavnfYyzIFavDP7/8ASpbv+v8ASDhn9/8ApUt3/X+kH2e1H+P4r6nPla16X2FlQK34bKLdkIbTll0aDn5dz+p/bhol0ekal+63Dj7Pal/H8Ud/Klr0vsLGjMria2Um5YvNwcsmlwb5/wCu3P6H38NOqfqfSXvsr6IfZ7Uuen8UPKlo/wBZYWCvThqFT9T+T99lfRH6zsqMzB7amcOWXW/xdWWn+REfZ3U/4vih5UtFxmWGgr84aev1Ll+/3/jDhp6/UuX7/f8AjHn5A1T+H4x+o8q2n7/g/oWAAgNJ7KfKQZ+ucOnWnPxdWz/yIH3cNKpvqfTvvmn6I6S0PUo8aPxX1Oy1K1fCZO4wIF8NSpnqc1D3yT9GfczspFs6lvXWVVW3Ofgicb4h3egaov8AIfavqdVqlm/1/MnMCEvDQ7W9JNY9vbHDQbX9JNZ90snj5G1H+F/A9/H7b95NoEMuGgWH6U7i/wCW+lHDQLD9Kdxf8t9KdPJGo/wsePW37yZoIbMbJxYCneO2xcrbf4tuWX/Ngf34Z5hj6X7u9yS3/UnR6XfJ48Cznx62/eTCMDhmA+ltZOP9YnqVbzVVkqjKscFRYqLCUKdbzZVKRkcXDiKUnb29rfHdjBq0qlGThVjh9DMqnUjVipweUzMAHkegAAAAAAAAAAAAAAAAAAAAAAAAAAB589JNz8u7LTTKJmWeRkW243nStMd9BSTlHjS8HfU+o3tf/wCx2cwPWFWpTzyJNdTa+R5zpxn5yycXe0Q8HHmNXGwqTu/OQpP8R8njKcE/SHK+3v8A0h3MGR47dfyy/wBz+p5+L0v2rsOF+MjwR9IEj7e988/jPaD2CU4zq3bFZjD8XPTLXxXYHfQPHrz+aXa/qdfFLf8AjXYR68Yjgd6Roe+079OPGI4HekaHvtO/Tkggc+P3f8sv9z+pz4vS/auwjo/oCYIuu7bVqPyv5KpTX8S4mPC/cEvS1N++cx88kaDt5Rvf5pdr+p18Utv412EcuF+4Jelqb985j555rux4YPvuuf2fVG+ohU3Nok+DlalfLhWl2jxO2/jXYRd4XTg5+BVT3fEwf2OvB95n7FrLcej4Pj80lQYHPlK9/ml2jxO2/jXYRM4WthV+EXF7vb+jHC1sKvwi4vd7f0ZLMHPlS+/ml2nTxG2/YiI05saOFz7W0ipXLK9W3OMfxMxPm4WHhj6YLu91y3/TEwgPKl9/NLtHiNt+xEPeFh4Y+mC7vdct/wBMfwe2MPDyDn1tctytN/jHJZf8qBMkHZarfL/Ol2jxG2/YiGfCxLE9Nlw/8t9EOFiWJ6bLh/5b6ImYDnytf/yseI2/7SEENi8tfWw1d71mDfnahs/rwry1vTtWPaGybQPR61qL/wA5/A48Qtv2EG3ti5trU8bveq63nIuMNnn8KspPp/nfetP0hPQzPRa9qceFZ9i+h4vS7R8YIgjwrWm+qDO+9ifpT4ZzYsJSDP1tiK605+MpOf8AnwJ8g6x1zUocK3wX0Oz021fGBX/wrBfqor94f/JHCsF+qiv3h/8AJLAwd/L+qfzfCP0Onkq0/Z8X9SvJ7YrpmD23LYjMut/jKStP8+J+cKvqfqgSfvSr6UsLB6faLU/5fgh5LtFwgV6cKvqfqgSfvSr6U+F3Yubmi67q73pcGo7z61c/qWOGA+0Opc9T4I58l2v7CuHhWlz+nym+5nP6kmtEvRqmNHOiV2Vm6w1WJyrPNLXwOxqkspQlSU77iq3xIQGJd6ve3tJ0a88xfNhdx60bC3t5cunHD9/eZgA05sDAq02SiutzWP0nItNN7UhRGEPuc9mi445uu8pJaWQ3u7Qbexix1uK+L3rHAtDmZlMJWmU6PH3WkNpbTnXyEbeXkJ249OESQaJc0LO6dxcPCin72arUaNS4oqlT52vcitPInpnWdEmtS9G0jbDmZhpt1tdTRK6tze5nUqQ2rrwipKodMtaouCtg27aDlsSNpUpqhP8AFek3JdLqXlQ55albcVq6cduJGXEfY+JCk3PIXVhjPQp8/IzrU6ij1FxSmMyFZtw9xVp3vP5+vAlK2mt72nOhUi45W57nzY5uBp/JNWjOE4tPD3om8ACtiWgAAFYeyZwpLOLlIbkpWXaqblHS/Ovt793bcUlGfpwS119r1pEMlBpX0K48bNLS4KVa1Mm65MyUGJJLcsjeJSw3mzq5CE51K3UYnXsF9jRk5WWancSast+Zc/3PSnMiEdm75vWRCHXiWvY6ja6Vp9KFxL72M4W9kGuLSteXc5Ulu4Z5txAEtA2N/wASXdHxTklIttVONTfYn5hG+eUnKpGZXSQ4mECPuOOx23VZypmp2JM/VVSm46zgNyCUT7Sex5DvrdqPUHSdjHqk1JSGIFrz7TkrNSk1LTXA8w2pDqFLSptzMlXI2tWkxtZvaGo6W6tCa+602udb8YPXT6Fa1veRVjxTw+Zk8QAViTQwNdvC0aVe1vz1FrUi3U6ZPN5HpdyG5Un+vnR8w2I03Fa5vqLw1uyvQ4jlMpczNI7JDalJ+EcRcvCRjHi/mdKnmMpPuOnyTNy1mXpzmtpbc06iWcc3+rgpWrzetPMMYx1jzJ3zDfQkxRxUoTlUTTm6DJQRrJaFYWqXVMdShG1GPfjCEOmX7VuqNnCLuZpcCtlSnWbVKLbOCk9djNs62Zyn3NcLki3MXLITSWWZtzd8Dsrb5zoYxilW3HzuIQtvzDW7sJqv4n3VQ5ykTEN5wQ3uFdUhyG4WnpwiSr2Ly4eBMQLqokOJwfSm5rs9Q5l/nqNNr81W0upUoyyulPiZumfdu4xlHD9a4FlQAKcJ+DAzPPnZxmmSU1NTLuraYQpxbnQphulAFMOkkxSmMc73lqLINyNLl6m+wiXl96hSFZV5U87u0qOanV7KwNxB0kbwnp2g0hbjM3NOvzNTmNzKsqWrMrM7z2+5CNtXSJiWpsaFpS1ouylw3BUJq4X0fZkllal5dXUNq28/T2+T0i5JavZ6ZRhTqzzLct3UQFWVxeVZShHCe/LK5m4apguywVZpDWEVnLoki3IUx+lSr7UvL7lKM7aV/pzK4u3xdvklZGOehriHgwianpeU+qm32/8AedMQpakp/Gtb9HX3aeqJ96D10fVTo0WY791lG3JJe3+KcUlPwMpGtpatK+tqVzRlyo5w+zO9cVwNtpcJW9eVGaw8Z7CQAAIASgwIrbIpWZal6ODzDjSHXJ6py0qw5kSvIqGZzNDzuI0qHEJUkcdLLR+rukEi0qHTanL0ejSky/NVCcmMylI3KUt5G+fjunOTGBn6fUp0runOs8RTy31GLdRlOjKMFvawVM5I+fA/oXB4KaKVgYHyzS6PS/FOsc9WKjBLr8Ow8xEOwh19s1THHQWsHFxLs5T2Y2jXF7vguntp4HeV+NY4kFddOWPTLBW1dvOtyJxaj0/0/qRryRUVPlKWX0f1/odH0dK01W8B7CnpZttttdHlULbbRkSlSW0pXtJ7JKjqJyDRmw3ruEWEFKtG4HJeZmaW9MttzEu4paXWIvKWhW6TCMN9yPMOvlaVlFVp8jhnc+lEpoqSpx5XR8eczPjnJKE/IuyznIcRkWfYDyPYrmn9i4rkZ13gO96fwNBatTwRKua3LzubKra2z5+FZ3J6cqV7kdLITAka2h1JLCqfBGpelWj4wK8GNi4rEWfrm/Ke05+Lpil/xwMuFX1L1QZP3sX9KWGgfaHUlwqfBDyXaP8AQV6cKvqfqgSfvSr6U+3hVivVJR7wf+SWAg85a/qcv834I7LTLT9hX5wrBfqor94f/JPxjYsNp3d4oOOt8/8A2L/5MSwEDy/qn83wj9Dr5KtP2fF/UglwrWmeqBO+9ifpRwrWmeqBO+9ifpSdoPHy1qP8z7F9D08nWv7CCkpsXVD++b7qT35OnpR/FE+nhXFq+nWq+52ycRmenlzUf5n2L6HXyZafsRCDhXNq+nSse52z6Gdi9siLX1zddddc/FwZR/BEmoDz8taj/MzutOtV+ghnwsSxPTZcP/LfRDhYliemy4f+W+iJmA6eVr/+VnfxG3/aQ94WJhl6Ybt92S30A4WHhj6YLu91y3/TEwgdPKl9/NLtHiNt+xEP2djGwrae1kazdLn4tyblv3MH3cLXwr/Cbh92N/RktTAeVL7+aXaFY2y4U0RN4WvhX+E3D7sb+jP7ymxs4Qy/LEVyZ/KT/wA1MCVZmc+VL/8Aml2h2Nq+NNEWuF1YN/gdV98lDhdWDf4HVffJRKUHXyle/wA0u07eJ238a7CMjOx64LNMat2h1Cah0btTe/hVA+nhfmCHpZmvfKY+eSPBw9Tv/wCeXaznxO2/jXYRy4X7gl6Wpv3zmPnn0+MJwM9JCffWd+lJCA6+UL3+aXa/qPE7Z/5a7CPfjCsDPSIn31nfpz+rOgxge27rfqHTHJyNZU51X6ounfwdXf3j41pf7n9TlWtCPmwS9xwzxkWCPpBkfb3vpD88ZHgj6QJH297553QHHj15/NLtf1OPFLb+NdhxOT0NsGJLit2FTv8AEW478ZUT+/jSsHfU/pPtajspmc+O3X8sv9zO/i9L9q7DQrDwfsrDHgldsW5JUZyby65yWRul7W9zKN6AMNynN8qcnJ9L4nsoxj5qwZgA4OwAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAB4lLt+m0TgpyRkJeQcnHlPzPA7CUa5xXJWvLvo9M9sAb+cGB47Nv01itO1ZEjLt1VxvULnYNp1q24cVKFK5MYQPbA38wAAAMDneONiVHE7CuvWvTJ5umTVSQ2xwXMIzpQ3rExc3MOTuM210zogO0ZOElNcUdZLlJoj/ghob4eYKolp1mQhcVxN/wC+Ki2lSm1fim+Q13t10yQAB6Vq1W4m6lWTbfSdYU401iKwa1d1k0DECiu0m4KXJVmRXv2JxvMnN0Sehj04cU4Jh5oYU3BrGuQvOy6stmiRQ+xO0ec46pLa21ZdU9yeIvLxF7cdrniUAO1O4rUouEJYTWGuZnnOhCbTa3rg+czABjmQDz52TZqsm9LTLWtlnkKbcbc3q0q3KkqPQAB5lLpctRpJqSkZRuQlWEZGZeXbShpCehSmHEgemAADxaVRKbRYTLdNkJeQbmHlPvNy7aUZ3Fb5xWXzY+ee0AAAAAAAAAAAAAAAAAAAAAAAAAAADgAAHIAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAMADlvjmcJ/VFt33e3/U9IUqlTzIt9WTo5Rh5zwdSBy3xz+E3qi277vb/qPHP4TeqLbvu9v+p6+K3H8b7H9Dr4Wn+5HUgct8c/hN6otu+72/6jxz+E3qi277vb/qPFbj+N9j+g8LT/AHI6kDlvjn8JvVFt33e3/U/fHPYTeqJbnu9v+p1dtcL/AC32P6DwtP8AcjqIPBtm56TedFlavRJ+XqlMfzambknNa0vKrKrLGHnKTtHvHhvTw+J6gA47pH4/0zR5sLxcm2uD6k8vU0+l6zKqZc57i8XahCHFjHvc8elKlUrVI0qay3uR0nONOLnN4SOxAry4ahVPU5lffaP0R37RY0vKZpDuVSnv01ug3BKceRIcEa3XMeiJVlhyFcRUPM3JtrjRr60purWp4iup/IwKWoW9aXIhLL9/eSSABpTZAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAGANQvTE+08OISv1T3HTqDwXm1Pig+lrW5cuba2/OzJNX8c1hN6otu+72j1p0atVcqEW16ss8pVIx854Org5T457Cb1Rbd93tm3WXfluYg0x2etysSddkW16lyYp76XUpcypVlVl83KpJzOjVprM4tL1pnMakZ+a8m1gA8T0AAAAAAAAAAAAAAAAAAMAQw0wdMG8tH7EuRt63pGhTUhMUhqeWupS7y3YOReeb5x1EMu00nzDh/DOMU/7htP3HMf9Sb220S9u6SrUoZi/WjV1tSt6EuRN7+0s/BFDQv0o7p0hqjdDFwyNJlWaaywtnxKYcRmzqczZs619CSvNZc21W0qujWWJIzaNaFeHLhwMwAYp7gAAAAAAAAAAAAAAGABzy9McbBw/ddbuC8qVS5lvfyzk2ngj2pO7/UcqMpPEItv1HVyjHzng6GCOM5p9YKSburbutcxHo2qZNZPBmbGn5gi87Bpy6nmY9G5TZj+FETP8n3jWfAy7GY3jdt/Iu0kWYHKrX0msK71dal6TfdFdmV7xiYmOB3V9ih3LFR1Uwp06lN4qRafryjIjOM/NeT+xgZng3RU3KLa9VqUtq9bKSrr6NZvcyUqVxTot7wdm8Htgq/4Z/ij/AHHaXuOY/wCpHDP8Uf7jtL3HMf8AUkk+zmp/xfFfU0nlmz/c+xloBmapYdambosO3atNatqan6cxNvIb3qVLbSpWXNt8TdG0Ea5PJeDdJ5ABH/SH0vrS0fltU+bamK7cL7esTS5PKjInnYuqjvIR60Y9IyKFCrc1FSoxy2dKlSFGLnN4SJAAgRb2yl052ptN12w5qmU1zfvylS4IdR/hxaRBX6YEzrJvWi4h2vIV+gT3B9InkZ2X2/hQUmPFSqEeJGEeQZV3p13YYdzTcU+fc12rceFC7o3OfAyy0bYADXGYAAAAAAAAAAAAAAAYAi9j/pzWfg3cS7dk5N+57jZh9cyzD6WWJdXoa3csd31MIR6Zzqw9k7oVUrrcndFpv0GXXD7PkpvgtKOqU3kRHah0tuPSNrHSb+pSVeFJ8nGfd0rpRgu+t4zcJTWSdIPLpVTla3TJapSM03NSM0hL7Mw05mQttW6SqCvOieoaozgAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAcGBQQx9kQ6xfuVwq2LS5Fw2o3tSoQ7Vd/qTTZzULWydVXM+TysY3Z6ckf1W1rV+R4JZxnuIUcVmPTP6k0+FbXT6dqV7ldONaR+ipU9GyRok1P1eSrPik442jgZhScuTLvs3ZE7o6xY3dRUqNTMnwWPVkjs7O5oQc6kdy9Zww/c8fOgfh0XALBibx3vlu1pSdlqZMrZde18whS07jsTbVqsKFN1anBb2YVKE6s1Tp8Wc/BNbhW90+nil+5Xf6jhW90+nil+5Xf6ke8vaZ/L8Gbbydd/s+JJvQS5lWy+tPfLZg7+cu0e8L5jBvCKg2lPTrc/M0/X55iXRlQvO8475vZHUSpLqcalzVqQeU5NrqbyTO3i4UYwfFI8it1uSt2iz9XqU03KyEowp959zetNpTmUpRTtpM47zekFiPMVhesbojHGKbKL5DLGbfR6tXJV+jnSzTSYwUr2O9oytt0u6Grbpa34rqH1qp5Uxtcrb4i4ZYQjxY+fHKRmkti7nEzjWvxAYjLRWnXNtUxSVZfNy8d5JJtAubGz5Vxcy+/wAy37un3mm1Gjc114Kkvu8/rOEWJom3HfeAldxLYivXyis8lT8m6m5ZGbXuJ63O+fq3IdCcmw8v2qYW3vTbqozuqqUk9r09AtP3RtXSWncxLu7ft6Rte35CkU6WblaZIsJlWZdvepbSnKlJCzELY1mrjvep1ig3UxQqRNPKeZpbkgp3gfNvkpUlcOJm3vE4kDbWG0NKpKrTv39yXDq6P6mHX0qUeS7fjz9fSSwwfxSpGMlhUu6aO5DgWcRu2Oel3Yb9tXVQj/U30jJov6L1w6ONYqiVXjL1e3Kk3x6mcAKayPw3riVZ45eJxI+f3kkmyBXao060lbPMObq6PcSWg6jprwvnc5mADGPcAA5AAAAAAAAAAAAAAAAAAAAAAAAABgeFdFxSVn2xVK3UnNXI0yVdmnl/i0JzKOUsnVvBWPshGIcLrx5dpSHNZIW3KtySOLuNdHjrquvukoj+TIyH3XZcUxeFy1OszvHZ+pTTk8851S1ZlHtYU4ezeMV+S9rU7iT00l9aI9gy45+vV7RetpQhZWkIzeFFb3/fryyuq1Z1qr5PFvcjVyZ+xi4kQp143DZUw79b1GVTOyyI+jtblaU9dCtv/DIW8rh0zcMB75cwrxTtm7I8RumzqFvfkI7l1PfQpR5anaeOWNSCWeddZ6WladG5hJcN+eovGB88vMNPMNONuwcbXvV9EfQUcWGAAAAAAAAAAAAAAAAAAVe7JvzQNB/Ntj5RNkSSW2yb80DQfzbY+UTZEkuzQvy6j1d7K51D0qp19yJ0bFf9vMQe1pP47xYaV5bFf9vMQe1pP47xYaVvtF+Z1fd8iYaV6JAzABGzbAAAAAAAAAAAAGBxbSA0oLSwApcI1N1c/XXkZ5ajy/LXeqX0COnHvQifuk7j/IaP2HTtYd1czXJv61pko5xNa90SuoTyY/o54qGua5qpftena7XZ1ypVKeXnmZtfEUpXzfOh5hKdF0N3+a1Z4prdu530Gk1C/wDF/wDCpb5v4HXsYtMbEnF5xxqNXXQaO5vKZSnFNIy9WtO7X347XSOIZldIwOy4HaJuIWObDU5SZNqQt/a4lWquZphfYbmMV96G10yzeRZaZRbaUIr++0iKlWuquN8pM40Cwi39i5oyGf8A5Bek3NL8xunSaZdCfZqXmPVnNi9s/UfWV6XA276JMtsOp9ilKP2mqltLp0XjlPsfdkzvJFz0FcaOTHrFuGhRa81a+jja/Brjjj9QQqo8cWrcJdVxtKc29Tkyx4hFa8NjKvOlzjcbeuWl1yWcWlC+CG1SjqU9Fq93CO12cCxmiUiWt+iyFNkmtXKybDcuy30CUJypIxtHqVvf0YQt5ZznPSt2Ojnz8DaaVa1bepKdVY7z1zWMRPIDcnc2a8Go2c1jETyA3J3NmvBqILHz0SOp5jKL17zvhG874XvO+Ebzvn0L/lla/qLv8GvKjsfuHJ+BbN1NKwa8qOx+4cn4Fs3U+ef1y6yy6fmR6gUz6XXBvji8RPFHWcF8Hqya30DKnU/6WXaLmCPGkLoeWtpBON1R6afoVypRqfFOXRn1yYb1LqOJm2uvCPTJDomoUtPuuXWW5rs3pmt1G2ldUuTDivo0VI/de+WWbGV4o/7Grh4J+1ni0rgbstW3rNrpbzv5jTre2LiVTONQrd/vzUg3v26dI6p1fr1OKgn9ESaFiWVRsN7XkaBQJGEhSJBGRliEPZKUrnoxjxYxN3tBrdpeW/gbduTzl7msdprdNsa1Cp4SqsG2gAghJwAAAAAAAAAAAAAACiO9+DIXvc7tQ1niz4oP8E6zfazWKz5unmPDLTdIDQWtjGi4pi5KfU3LXr819kuNscEMTKuiUjMjaX04R722c/sHYwKLR6o3MXNda6xIo5NPkpPgfP2TilrjtdaEI9Mti32lsPF1KTaksbserhnoIRU0m5dRpJY6f6HZdBV6ce0XrRjO5/vnU6z0HghzJ3vO6RIM8ul0uSodLlabTZZuVkJRCWGZdvcJabTuUpSeoVfcVfD1p1cY5Tb7SZ04eDgo9BmADHPQAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAwIGbKb9orA7YnPitk8yBmym/aKwO2Jz4rZINA/M6Pv+TNVqnokyv0knsdHNKyvc6Z/eRsJKbG9zRcl3Omv2RLW1fdptw/UQqx9MpdZbIACiSyjA8G7rnkrMtasV+e1kZGmyrs69wOjMvVoTmVlT5u5PbPiqclLVWQmZKaa1srMNqYW30aVblSTjCcknwBXziHsnNbnYOIsm2ZOmS3OTlYzTDq+q1aNqCP0rOE3Hpn4zV9/bcvOcloeh05Dcvl9rRCJ4sdHG86tihcNoW5b1QrD9KqDkitxtvjW4VuVLcVtIRmhxeLGB2a3djTxLqfHKpVqFR24/c+CHHXUe1oyfDLZjT0LTopT5LbXPve9JkHlLUbnp3Pm9X1OH+ORxQ4M4I+r25tZ3Yfy+xzbRudpab2MtovNQjdaazKo+96rLtzCV+u4i/0LOiXTsZ2IVLknZikVujVx1uG3wPtxl3VdSjMnJ+mMCJ9bodUterz9ErUvMSNSlVrYmmJhvdIUbC38k6knGhGDxxWN+OoxajvKH4razw5vkyz/AEa9OK38bJuWt2uykLbuxe4aaz55Wb7BfmK6iPeiolUUHsvOST7TjbsGnG4Z0ON79CuiSXCaJ+L68bcE6NXJxzWVhjNTqhHo32vunrkqSv1xA9e0WnY8mvQ3QbxjofN7vkSPTb5180qnnL4/9HbwARM35FjTjx8vDAS3LXn7VXJtqn5l9iZ4JY1vISlScvwiJPDEsZPwuj+9hILZQ5LPhlaczyYIqykavz8zKvmlcRZ+z9hZ3VhGdSnGTy97W8hupXNxRuWoTaRZvo5aYMargVc174n1OXZeptT4GTwHL5FOpUy2pttDfPLjHP8A/wDEkc8W9kVxAuqccatWDdp0iO8g0hLs0tPVuLTGEPWQhteeoi1wbMcBcAuOOcCtua/V6zca1W5zZeiN5tPR+xEvql+KNu2tVZ6R5ycbl1RaX2Klb7vGfHRdOs6sriu1ve7O5L1c5jyvrutSVOjzLe+L7j6vHJ4tPTnBH+0C5dZ3Udy+15to7Jg5sil+WdVpaTvhf1V0Re/ci2lqcaT0SFQ2oL6y+T0aSL9codZt2pu06tSL9MnZfl8nOS6mXUdklXFPiNtU0yxuKbXg44fBr6mDG7uaU1JTfUy7F/G2zZLC1vEBytS0LUUxwQic2991CU8nPt8TJydviECcY9kgvS4JxyVsdlu16PHeTDiEuzq+yzbaUdaEOJ0RFqbu6ouWzLUZyemHaPKTTs0zT8/GkPrSlKnMvYp/9zKNisvBm+cSGXJi3LZqtUkkb+blpdWqzdDnVxNvpEdtNBsrButePO94zw/q/WbavqFe6jyKL5LwuB6E3pN4tzc3GYcvu4tb+LqjiE+1wVtHUcKdPnFKypqVar863ddI+7S9RQlL+XqHUp29vs85H65rRreH9YXRq7TJyjzqOLCXnJdTSsnRbrfQ6Z45IpadY3FPCpRw+DXQaqN1XpTUnN5Xr/oXa4S4s2/jXZEpcttzcHpV3cOsOctlnIb5txPOxh/3hxDoBVZsfeLj9m43StvOO/2Rc6FSy2+dRMISpTS+vvkeuLUyn9VsfJly6S81711f0eScWVyrqlys5a3MzABqjPAAOQAAAYEWdkMxC+pDAdykyzkODbimUyW1+ITu3VfBSj/EJTFXeyQ4hQufGqUtdt3alrfkUtr/ACz27c+BqDeaJaO71CmuaO9+41ep1vA20n07iJxMzYzbLhUcS7iuRxrjVIpyZVH5WYV/RtXsiGZabsd1hwtLR8lqq41qpm4plyeXFzfatPGm+9xvPD8oWLtLX8Dp8orjJpdpFtJhyrpepNlfuklZEMMMd7yo+r1bKagp5luHoDvHW/0JcRA5yTb2TexeAbotq8pdrjc9Kqp8y50DjW7b/SlxXtZB8zdIr+OWVOo+OEn1pHjewdvcThndxXvLfdDLEGGI2ANuTLjmsnaYjxHmuyZ3Kf0o1cfXHeCubYyMSYSlz3RZMw7xueYTUJX8o1uHEw6cYKTH/DLGSp9VtXZ3tSnzcV7ya2VVVqEZ+7sMwAakzji2lPiLXcKMD6/dNtuS7VTp65bK5MN50ZVvNtq3PriBnDEcY/wule4CbWnGwub0WL4bb5Ork1/onWVFRJYezNlb3drOVempNSe9rmwmRXVLipQqxVNtJosP0O9MO8cWMQKzS73naezRpSiP1HXty6ZfVKacbzKVHocilR9aeHj7sjz0nUXKThnIy7jaF5PFyooz5+qYa6Hpr9gQXkavMSklMxlppyVg+jUPatzftZkqyq6W5PVtKw7kxAmuA7aodQuKYb36Kewp3J+Uy73vm5eg2VO5lc1UlHmjwS9/Dtx7zBepV5UvBwf3nz8fgbrVNLLGKtTXBDmIFXac/wCHmOB0exRtQNgsnTcxnsqdaW5cjlZleflKyhMwlfr+I5+hcDm98YS3lhvqvqit6o0Zte8mJ2XUhpauhSvkKj3zUjdQs9PuKeY04tPoX0NbKvcQe+cu0tx0bdLGgaQsk5ION+It1yiM79LW5uXk+iMK56Hn+an9ZIQoksK9qzh3eFOuWjLhLVGmvJeZcjz/AESVdTFO5j0i7qyrolb3tGkV+S4kjU5Vqda7FacxWGuaRHTKsZ0n9yXwa5viTDTr53UHGS3o2QAEYN0Ve7JvzQNB/Ntj5RNkSSW2yb80DQfzbY+UTZEkuzQvy6j1d7K51D0qp19yJc6BWJtt4RSmKFeuKejISLEvIo6NTzqlPZW2088uP/vEPmxe2Rm/rjm1s2iw1aFMjvFxbTMTi09U5FMUQ70OJ56iJ/3LvnQrd0eMTrio/ipSbHrs1Jb9ExwGrdJVzzebf97bOlfTbBXEru8w3LHnY5l69zz1HtG5uJUfA2+VjnXXk+vx0uLev4I/2k1vWZ8+1wXufY8g7PhFsjV72zUZZq9m2rqpH3ZzVpZnUp/FqhtIj1lQ4vRwIrValTlCm3JKclZiQnmNw9JzCFNOoV1SVcVJ8uSPnwMqrplhc08OmknzpJP4HhTurmlPMZvqeWviy8qw75omJNrSFxUCe4Opc2jOhzzYdElSfMVCPEjA2orP2NnGJ+i4iVCwppz+za0wqalm9reTbScysvZNJVt/k0lmBT2o2E9OupUJcFjD9RObK5jd0VVjzmYANaZwAAABgeDd9chbFr1mrOcVuQlHZr2CVK/hOUsvB1bwVUacWKi8VccqvLS7uto9BWqlyTfO5kK4+533c0NvoUpI/n9ZmZcnHXZmZd1jr6863OjUo/kX7ZW6tLeFGPBfPnZWtxUVao6jW9kj9CjRqRjnfT9YuBtb1p0WCeCG9rJwW9Hes9j5qulxOeLVpKSakGGZaWablpZtGRDbcMiUJhzqUnB9Ba0G7Q0bLVW21qpmrpcqr23z6nVcb/0ktQJEFQ65ezvL2efNh91LqeO185ONOoRo26kuMt795mACPm0AAABrGInkBuTubNeDUbOaxiJ5Abk7mzXg1CPno86nmMovXvO+Ebzvhe874RvO+fQv+WVr+ou/wa8qOx+4cn4Fs3U0rBryo7H7hyfgWzdT55/XLrLLp+ZHqBXbpH6aGJuGmN1zWrQpinN0yRebQyhyUzK4rLat92SixIp400+agvzthj5M2SvZy2o3N1JVoqSSzv60ajVas6VKLg8ZfMbfwxHGD8NpXvYTW0M8YLhxuwmXcNyuy7s+mpPym1LsapOrSlva3PriowtE2Nfmf5nu1M+CZN9tHYW1rZqdGmk8pbkavS7qrVuMSk2sMloACtyXELtNnScvzAm8aHJ2vNU9qQn5FT6+CJTWq1sHMv7MpHThhuMv4bRfe06NspMlt3VYcxydZJzLer7Fxv5xB0tXRNNtK9hTq1acW3ne1vIXqF3WpXEoKTSXQWl4O6Xkq9o4f7RMQ6hLsTLE6/J5JNvIuZchukNtN88vKrrebEi7ifsjuIV1zjjVq8D2lSM6oI1TaZiaUnq1rTGHsIQ65GGFWmJuTbl3HHISsut19ljnUOLypcVl6eqT7E3C08CsSb6pvilbtm1eekOcmG2FapXYqjxFd496WiafaTlVuEst5WWkkug8p393WSVHO5b8LOfX6j1fHPYva7Wf7Qq3rd/9mLy+x5B1nCvZCMRbOmm27qg3ddH5/gltLU0hPUOITDN6+EeuRmrVtVm1qm7Tq1JTlMnWN/Jzkupl1HrVcU883FTTLC6p4cItdKWPiYULuvRlyuU8+su7wwxPoGLtoSNeoM1CakpiG7bjy2Xc55taedXD/vDiG9FU2gLjE/Y+NErb7rn9h3P9bLb51EyndNOdlm3HrupLWSoNW016dculndzP1f0eSb2dyrqlykzMAGpM8q2unZAMWaHd9Xp8vMUvUyk4+yiLkhzqFKSk86GyG4xK5M9RvcH/AHOBYgeTe4+6M14RRrxdsNHsJ003SWcIr131eMn958Xzl0GjdftVxKwTte5K3Ftyp1Bla3nGG8idy4pO96yTqpwzQq5mGwe13PDuHcynLqCp3FSK4KTS6k8E7t5cujCT4tIAESNOLSjmMHKI1aVrTUG7tq6M6n4b6Rlt7rE9WrkJ87dR6E7WtrVvKyo0llv4et+oVq0aEOXM3PHjTHsvA556mqdXcdyt8TxKklp41+Vc5CP1q6khdemyNYp3G454kqkLXlucbkpRLzuXqnHduHfglBGKaccm3nVucdcXv3OeWo/OWQ6Zalns5ZWsU6seW+dvuIZX1O4rS/w3yUdQndKbF6cd1jmINc/w5zVJ9inagfZRtLvGe3HtZL3tVXYf8bFuY8LBZhaOiLjFetNbnaVZ9Q4GXDcrnFtymfqk69aMx91a0MMa7ek+CJiyZx1v/gnmZtfsWlriZbnoueS3TMbF9xSn8CeOhHjbemOdk12qXbwG43IziZGWmJeX1S3lZcy8/F2ueb5EIEmyPuhNYT9gaO9vyk7KuSFTnlvz01LuN5FIUtxWXbSri7xKeSSCKk1CVOV3V8EsRTaSRObVzdCDqP7zW8zABgGUAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAYEDNlN+0VgdsTnxWyeZAzZTftFYHbE58VskGgfmdH3/Jmq1T0SZX6SU2N7mi5LudNfsiRrJKbG9zRcl3Omv2RLW1j8ruOohVj6ZS6y2QAFEllGAByfSGx0pmAGHk1cM63wVOuL1FPp+9VMPx5CetDkxj5x6Uqcq0404LLe5HSc404uc3hI3a4rnoNi0tyo1uqSVFkOfmJxxLSYq7/JiRyvfZE8LbZdcbpUapdDm1tQck2NSxm7J1SI9+EIlcuLGLt24xV9ysXRUnJ2ZjymXj9jyyfQ2kciEP8A2PFNYLEtdlKUMVLubk+hcO3+hFautSk5U6C4c7+hPOp7Kd5tOw5Xq/RJirfwpY/eRR0gca4Y9YkruxFCl6Ep6VbYfYbf1sHlI3OsirLDncsPWmFoaNmKd+M8E0azqw7LL3kwuX4HZX2KnckI948bEjCG68GKjLU67qRCjz02zwUy3wQ27mbzZc24cXzySQWVlpNpX/8AGa5bWMKTfzNVcXF5VglWyocXlJcOo1EsD2LCpOO0C/6VHityk3JzSI9U6l5KvBlfhPbYqeTiX16Z/wDaPLaVZ0up1x+aO+lelx6mWBAApwn5CzZQvKmtTu1/JcK2iyXZQvKmtTu1/JcK2i3tl/y6PWyC6v6Szr2ilhhJYtY327b9S45TYQVNzrfRNtJzav10csI9JRcVIyTchLtS0qyiWlmUZENtt5EoTDewSkqw2O3mmGu50yWuES2pqSleRg3uUV8eJu9GX/j8r1/LcQr2THDaSqmGlNvZtr+06PNJlnX4c/LOc6rrLy7XZK88reLZdkD5ly5vy8p8obKmiUbKzlOw+89yeF2J/Nmk1iKjddaRtmE1mf7TMULZtl13VtVGotSry29+htSt2pPrMxddbtvU616HI0ikyzcjTJRlLLMu3vUJgVBaJHNN2B28n4sS5gj21lSUriFJP7uM46+PyNtokcU6kufOP77SMWnrhnI3vgJVqquVb8WLeyzsrMc8hvMlLqc3nZN1teelJVOXQ6TXM84jdw5rwZS9+K6RuNkakp2tSL4KWfc1lmBrVOKrxkudfI2rCSrOULFCyZxvlrFWk3/YvNqLyyiqwfLCt7uhK+FSXqmu2uilVpS52n3PvM3RPNqLq7zMAEAJMAAAAAAeTWqrLUSlzdSnXdVIyjK33nOhbSnMpRRzfd4zF94hXFc0xyyqzjk7q+gzqzJT3uQWkaeeIcLE0eKzLtO6qerqk0hnsV7p3/SSqHripssrZG2UaVSvLnxFfN9pENcq5nCmv07z0KTS5itVOQpst9kzb6WWeyWrKku2tFigWTaVHoElUJbgWmyrUk1xxO9QnKUdZ4+dA/c8Deaxoz1XkKU+Sln35wYVleqz5WI5bwWxabtu07EbR1uVmWmpZyfpUE1SV44lW6a5Ztf4SnYFTbkdTxTPMrpGBk6Rpz0yk6LnylnPRzL6HjfXSupKfJw8G/6P2IKcLMWbOuKL2qlpWdajM/kF7h74ClF2ZQaXE6ImJKcTsAbXqC3IOz0mx4nTnRaxncZldNSMi/XEU2ttnmncxXHKfzNvotxulQk+HDvO3gArslZwjTa5mC+e12vDtlPxcDptczBfPa7Xh2yn4tLZH0KftdyIVrfpC6j66TTF16pSNNl+WTbyWEa3olqypLqMIcJqLg1YtMtuiS0GmZdHHZiG+mHueeX04/8AbkFN1ieTy2O6Et4RJemYG1lWX+FTi8ReW10vcjN0WEczk+Kwavf1l0nEK1qnb9bleCaZPsKYeRH4yehjDkwiUh3FQ5i1a9WKBMfZNMnXZF7smlKSr4pfIUkaQPl9Yi/nJU/lLh5bJVpKtUoc2E/et3edtaprkwqe7tNBLdNBapuVLRasqDnLZdMzK+tRMOJT8HKVFltGx+8y5bXbM58ocNvtZ6FD2u5mBonpL6voSQABVRNSr3ZN+aBoP5tsfKJsiSS22TfmgaD+bbHyibIkl2aF+XUervZXOoelVOvuRJvY/wDBikYo4pT9VrctwdTLfZTNIlHN4uZWrKjOnnoQyqVteflLWivLYr/t9iN2vI/teLDSu9pKsp6jOMnujhLsJZpEIxtItLe+PbghJsleEkjWMOpK/ZeWbbrNKmm5WZmIw5bLO7lObrLy7XnZlFcpbJsgnMv3P2xKfKGypsmey9Sc7HEnuTaXVuI9q9ONO6zFcUmzpOjLU3KNpD4fTDX3StScr61xxLSv1Ol1hSPo9eXfhv8AnJTPlDZdwRraz0yHs97N1on4DfS8mYAISSEAAAwOd4/NLdwQxAbY+yfqdqOTsuBnDoh49x0Nq4rdqlJd5VPSrsqvsVpynKeJJnWazFlEqt+ZGdQk5i35yZkp1rVTMmtTDzfQKQrKpJ859CxjmKfMVk5cl4Lm9GB1t7R7w+1f9yS3soN5VHWiI+x04kS11YJrthx3+0rddUjV88uWdUpxtXstaj1pLgofUacre7q05remyxLSaqUISXQZgAwTLAAABrGInkBuTubNeDUbOaxiJ5Abk7mzXg1CPno86nmMovXvO+Ebzvhe874RvO+fQv8Alla/qLv8GvKjsfuHJ+BbN1NKwa8qOx+4cn4Fs3U+ef1y6yy6fmR6gU8aafNPX52y18mZLhynfTT5qa++2G/kzJNdlfS5+z3o0OtbqMetHEi0TY1+Z/me7Uz4Jkq7LRNjX5n+Z7tTPgmSSbV+gr2kafR/SfcS0ABU5OSvHZTPt9h72tOfGZIKk6NlQ+3mH3a058dkguXTs/8AltN9fzK/1R/+XJHc9DHCOn4x45ydPqjUHaJTZVVUmJf8JShSUpQrpRW6nN0i3mXl25FlpttrVNN7hCG96hJWTsY/l+V783H/AJRKFn5Atpqkp6hKD4RSx2fMkejRxbcrpbIo7IXhfT7wwQnbkhLRhWLdUl5mYb3y2VuJQ62rpbSs/rSrguS0s+Zxvzucr+EpuX9jR6xKNkqkp2kqcnuUvmkafWYLwyn0o9+was5buItvVFvlsrU5WaR0e4eSovVKGbb+3Mh2018YvmNXtbFKdCXPhrswZ+icKnu7zMAFfkmKKMQPJvcfdGa8Io142HEDyb3H3RmvCKNePoWj+HHqKuqecy3/AEI+ZXsDtZz5Q4d5ODaEfMr2B2s58ocO8lD3/plb2pfNlj2no1PqXyMCkXHXEl/FDGK6bjW5rWpqcd4Fj0EsnctJ9glJcze7zknZNfdb4rjci+tHtaii5W/JlslShKpWqSW9JL47+3BpdanNRhCL3N7/AHYMCfux/aNdNcobWKFxy3BU26+pFGl5lGZLKUKyqmMvR580E9Dl2/N3MA0bzvlzWi1BtrR4w/g1tfadjPk6LLuv1m22qualG05FN45Tw+rGTXaPQjUrcuXNvOugAqomoABwAADkAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAGBAzZTftFYHbE58VsnmQM2U37RWB2xOfFbJBoH5nR9/wAmarVPRJlfpJTY3uaLku501+yJGskpsb3NFyXc6a/ZEtbWPyu46iFWPplLrLZAAUSWUYFZmyZ3U/OYvW1b3IlqdS+C0flHnFaz4LaSzMrj2Tew5iTvy1bybb+sZ2S8TludA+0pS05uyS5xPyaiS7OuK1GHK6HjrxuNPqsXK1eOlEJiY2xu4T29d9w3JctVlkTszRYsIk5eY3aUOOaxWty+fDVbn1xD46Po9aQVx6PdxuVWkwbmZabTqZyQmOVTKU73e72MPMiWdqlGtdWNSlbvE3jG/wBZELR06NzCdbzd5dSVjbJpU5aexno8g25rXZWiNQe6hS3nMqevtcX1xsV0bKDWpyjON29YctTKmv77nJ6M2hPVJbghH64kNLnuGp3rV56u12dXU6jPL10zNrhulK/953zCHaDoVzbXCubhYS4Lc237mbvUr+jXpeCpPOetdx5hPXYsOW4o9lTP/tECieuxYctxR7Kmf/aJFtL+V1fd/wAkarS/S4e/5MsDABTZYJCzZQvKmtTu1/JcK2iyXZQvKmtTu1/JcK2i3tl/y6PWyC6v6SyTmx1c0lJ9zpz9xayVTbHVzSUn3OnP3FrJDdp/zB9SJDpX4D62Ry2QLmXLl7Zk/lDZUuW0bIFzLly9syfyhsqXJTsn6HL2u5Gj1v0hdR13RH5pOxO30fsUXMFM+iPzSdidvo/YouYNDtZ6XD2e9m00X8GXWzlek9zPGIvcSZ8GUvF0Ok9zPGIvcSZ8GUvG12Q9Hq9a+Rrtb/Fh1Hv4feTu2e6Et4RJesUU4feTu2e6Et4RJesYe134lHql8zL0PzZ+4zABX5JwAAAAfHMPNSTDsw65BppG7WuPISmABW3smOIkK3iXRbOad+t6PI651EPR3t1uushLXthDc2/Fq/l4kYl3Dc7n+85119nWb9DebjSe8jLA1AvPSbXxOzp0sb8b+sre8reHrOp/eDuOjDoqVPSRbrrzFWRbstSNWiD62FO61xebiJ3UORlO78KvqnqjSvvTH6U71oHWH9RWjxRZhxrVzVedcqj3Yr3LX+klKvXEkyv9Q2gvo3dSNvPEE2ksZ4et7yT2ulW7oxdSOXjjw+RXnwripeqPLe9MfpSLmP8Ag5UMAcSJq2pyYbn8jLUyzNtt6pDza077LmjtbSs0PWl15A3ZP8PYO0a1L4lm+Oyy1UqZc6lfHGf0RS77YZGka7dVbyFK4lmMt3Mt/uPO+sKVG3lOisNb+d/NlfhOjYwMQoMVi7bFmXfshCanLN9UjcO/pSpv2JBc6Jo5YhQwlxptq4XHdVLsTqEznazvG3f0JUqJN9XtPHLKpTSy8ZXWmR6xq+BuYT5uD95doACjSxjhGm1zMF89rteHbKfi4HTa5mC+e12vDtlPxaWyPoU/a7kQrW/SF1Hv4feTu2e6Et4RJesUU4feTu2e6Et4RJesa3a78Sj1S+ZnaH5s/cCkLSG8vrEX85Kp8ocLvSkLSG8vrEX85Kp8ocMfZL0yfs96ONf/AAIe0jRy2jY/eZctrtmc+UOFS5bRsfvMuW12zOfKHDe7WehR9ruZhaJ6S+okgACqialXuyb80DQfzbY+UTZEkltsm/NA0H822PlE2RJLs0L8uo9XeyudQ9KqdfcidGxX/bzEHtaT+O8WGleWxX/bzEHtaT+O8WGlb7RfmdX3fImGleiQI5bIFzLly9syfyhsqXLaNkC5ly5e2ZP5Q2VLkx2T9Dl7XcjQa36Quo3vADy8cOPzkpnyhsu6KQ8A/L+w5/OOmfKWy7w0W1npcPZ72Z+hvNOp6ngzABByTAAAAAAFT+nvg+rDrGiZr0tLRbpFz/XjLje9TM/d0dlt7v8AxCM5dZjlg3SMcLBn7aq3G4uQzys3CGZUo9DeuJ/fDzYcQqBxXwhuHBO8JmhXHL6uZb5S/wDcphvzHEK56H7ORHils7OarC8oq2m/8SK7ej4biD6pZyoVOXBfce/qPtwXxoq+Bl+y1y0bbdcb4zMyi+VTDMd82r90fMjxS1/BTSLs7HiltzVvVNtqfi3x6kTK8s1L+fxvnodXDbgUymdOdck3mpmWccamm92hxvcLQrqVGbqug0NTXhMuM1z8fhuMex1Gtayal95Pm4fUvyBTNb+l1jFbDMW5G+6o623+Gaub8PBZ603psY21VjVrvx9qH/DyEo0v2SGoEMlsteR4zjj3/QkC1mi/0st/i/qeWRP6FGtexgvW7nm5ivXfV6m5LrS+zwbNuPJQqG9UlClbSf0F1to3FL3RbFGrctDalqnKNTSOxWlKk/GNVqmkVNLUOXJScs8M82Of3mZY38L7lchNYxx9f/RsBrGInkBuTubNeDUbOaxiJ5Abk7mzXg1Ghj56NhU8xlF6953wjed8L3nfCN53z6F/yytf1F3+DXlR2P3Dk/Atm6mlYNeVHY/cOT8C2bqfPP65dZZdPzI9QKd9NPmpr77Yb+TMlxBTxpp809fnbLXyZkmuyvpc/Z70aHWt9GPWjiJaJsa/M/zPdqZ8EyVdlomxr8z/ADPdqZ8EySTav0Fe0jT6P6T7iWgAKnJyV37Kh9vMPu1pz47JBcnRsqH28w+7WnPjskFy6dnvyyl7/mV9qnpc/cS22Mfy/K9+bj/yiULPysDYx/L8r35uP/KJQs/K92j/ADGfu+SJNo/oi638zjul5zNWIHc1XxklOJcdpeczViB3NV8ZJTiSTZT0ap7XcjW6v+JHqPpof2/pfbTfxi+coYof2/pfbTfxi+cx9r/OodT7j10PhU93eZgArwlBRRiB5N7j7ozXhFGvGw4geTe4+6M14RRrx9C0fw49RV1TzmW/6EfMr2B2s58ocO8nCNCvmXLC7Xc+UuHdyh77fd1n/wC0vmyx7T0en1I+R9ht9l1t3la0ZFlFV42w/ZN41e3Z2P1xTZ12RX2SFZS90ru2RPR0m01F3FOiy2tknoJRWW2vuKk7luY60YZUK86PF54kmzN5C2unSqPCn81w+Zq9YoSqUVUhvcflzkGyxXY8cfqZO2izhjVppErWact1dJ1n3wxFWdTcPPWhSlcToeRvYldR/RuacpzzTjbrrbqF50Lb3C0KTzySwtU06Gp0PAS48V1kXsrl2lTwi95fiCpGydOzF20pNuT8XG69LI3ni1L61XtkNpau/GJ9ta2QzGGts6pio0+jdXT5BOb4ecrj7M32cbu0lj1a3XnZXuLYQR50JsRKliRgPIT9aqbtUrEpOzMrMzcy5ndWrWaxObrIdTCHSJDETq03b1ZUpcVuNtTnGpFSjzmYAOD0AAOQAAAAAAAAAAAAAAAAAAAAAAAAAAAYENdkOwnuvFSiWWzalDnKy7JzEzF5uW5yCkt5c3sSZQMu0uZWdeFxBZcenqwY9xRVxTdKXBlMvjScZPSTVfaU/wBTv+hHgLiFh3jjLVe5bUqNMpiJKaQuYmcuXMre88WNgkF3tHc3dGVGcUk1jcjW0NKo0JqabeOl5MwARQ3RgaPifhrQcXbMn7buCV1shNw5MNy6yrnVoV5kYf8AvEN4BzGThOM4vDW9HWUVKLiypHGXQdxGwsm3F0mluXZQPuM/Sm1PO5erYTtrTHrbaemcNetiusvcDO0KoNTPobkorP7HKXwAm1Daq4hHk1oKb6ctdvSzQVdHpzlmnLkrowU04faKmKWJE203TrRm5CWX9+VRtUpLo6rMvix9ZBZ3zGPQEnLOwYpMLXlJi7r3hU08HzLG54yppzcoTFW8QvL045u8mxoGDW2jvKlSM4Yio78b9/X6urB7w0mhGEoy356Smfxo+MXpEqftUPnEstj4wqvrC25bshdNsTlIlp+SY1MxM5d2pClbnffjCcwOL7aC5vqErecUk+j/ALO1vplO2qKpGTeOkzABFzcEUNkBw2ujEzDO35C1aNMVmaYq2ueYl98hvUOJzfpUQT8aPjF6RKn7VD5xcwCSafr1xp9HwMIprPP/ANmputNpXVTwkm11FcWhDgDiDh1jtL1e47RqFFpqJKaQuZmMuTMre+aWNGYNbqF9U1Gu7iosNrG7JmW1vC2hyIcDg2mbaVZv3R+r1EoEg5VKlMPSy0S8vvl5Xm1K+CVweNHxi9IlT9qh84uYBn6drVfTaTpU4ppvO8xLrT6d3JSm2sdBVho0aNOKFo482dWaxZE/TqbKTuufmX0JyoTlV0y08Aw9R1GrqVVVaqw0sbs9PrZ72lpCzg4Qec7+buSObY/UWoXLgre1Jp0s5PVKbpEywzLt7511Te5Skqu8aPi/6ndR9rT/AFLmgZGm6vX0yEoUkmn056PU0eV3YQvJKU21jox3plP1kaKmLMhe9Dm5qxao1Ky86wtbjjadwlLic3mlwIB5alqlbU5RlWS+70f36jvaWcLNSUHnJmADTmwAAOAYHJNJqNxvYIXRI2lTJiq1yfleAWZeX32V1WRxXeRmOtg7Un4OanjOP73+o6Tjy48kpk8aLjH6Sar7Un+p9NK0OsYajOyss9ZM/KtPrSwuYcy5Wcyt9HdciBckZk0ltXeSWORHs+mDQLRKC/U+08W3qNLWvRKZSJFvVSNPlWpRlvoW0Jyp/Uk9owMyFkhSwYHKtI7DeGKuCl2UCXa4Kn5iV18k3/xDXHGk99Sdr1x1UHaE5U5qcXvW/sZ0nFTi4vnKZPGi4x+kmq+1J/qf08aRjH6R6r7Sn5xcuCZPau8f6I9hololBfql2s5tgPO16dwgtf6qJCYpdwsSKZWdl5nlusa43rFdllz+uOkgELk+VOUuk38VyYqPQcd0rLZql66P92USiyLlUqk4w1BmXa3y8r7avilY3jRcYPU7qXsE/wBS5sG90vWK+lUnSpJNPfvz3M1t5YQvJKU21jox3plP1kaKmLMhe9Dm5qxao1Ky86wtbjjadwlLic3mlwIB46lqlbU5RlWS+70f36j0tLOFmpKDzkFSuMGi9ilXsYr0qcjYdTnJCbr09NMTLeXKtpcy4ptSd15sC20wOmnajU02q6tJZbWOfuO91axuklJ4w883eimfxo+MXpEqftUPnFj+hlaVZsPR/oNEr9LcpdTl3ppS5eY3yMzzik/qO8gy9S1qvqdJUqkUsb92THtdPhaScoNvPSZgAj5tSvXT0wKv3EzGOmVO1bZnavJIoDEquZlsuVDkJmYVl33nKSRu8aPjF6RKn7VD5xcwCVWe0NzZUI28IppdJpa+lUa83UbafqIP7HxhHeeGFYvdd125OUVE2zLIYcmOfyqczZfZE4ADQ3l1K9ryuJrDeOGeY2VvR8BTVNPOOk4Npm2lWb80f69RKBS3KpU5h6VUiXl98vK82pX6iuDxo+MXpEqftUPnFzANpputV9MpOlTimnv35MK60+F3JSnJrHQVK4P6L2KVBxisupz1h1OTkJSvSM0/MuZcqGkTLanFK3XmQLagZmJqOo1NSqqrVWGljn7zItbWNqpKDzl55u5AAGqM0AAAAAAwNJxKwutjFy3nKLdFGbqsjv0aziKaV0SFw4qY9Y3YHKbi+VF4a50dZRUlhorlxQ2M2u0tx2aw8r8vUZbkpkKrxqYR1KVwhkX34II33NozYtWW7qqhYdcb9Eck2FTbXtjWdH6y6oEsttpb2iuTUxPr4/DBpaukW83yoZi/V9CiF606xJPaqZpFRac9DcYUj+E/rJYf3NU/sG3arP8Aa8g498VJeyDZ/a6p/Cu3+hi+RI/yfD+pTbaWiFjBe8eMWFP09vn3KtFMjk9a7tR/RAtMwOtOs2LhLbFtXA7LuVSmSSZV5cnmW1uNynKqKYc7l8w6MCNanq1fVEo1YpJdfezaWljC0k5Rk23047kDXr2knJ2z69LSzWsefkX0Ib6NSm1JSbIDSp4eTYNZKY1aIuMcdr/4RVYf4SfnBOiLjHDb/wDhFVj/AISfnFzIJn9qrzk8nkR7DQeRaGc8qXazUcL6ZMUTDa0pGda1M1KUqVYeb6BxLSUqT7I24Ahsnl5N+lgFXWlXo4Ym3vj9eFXoVnT89Spx1pbExLoTlXxltPReeWig2enajU02q6tJJvGN5iXdpC7goTbWOgpn8aPjF6RKn7VD5xYHoHWJceHGCcxTLmpkxR6gqqPv8DzG+yqQ3DN8EkqDO1HXK+pUVRqRSWU9xj2unQtZucJN5XOZgAjhtSDWyJYOXjirV7LVa1uztYRJszKH3JXnMym9rb9iRJ8aPjF6RKn7VD5xcwCVWW0VzZUI28IppdJprjS6VxVdVtpvoK99AvAzEDDTGSp1S67YnKNJOUF+VRMTGXKtyMzLqy77zkqLCADR3t5O/ryuKiSb6Mmfb28baCpxeTlmkpb1QuzA28qRSZVyeqc3IqQxLt75atyVb+NFxg9TupewT/UubBstN1mvplOVOlFNN5357mjFu9PheSUpyax0Y70ym+h6J2L0tWpF17D2pJbbeTndyJ6LrlyAB46lqtbVHF1Ulyc8M8+OlvoPSzsoWakoNvPTjuSMwAaU2BT3fGivi7Ubvrk1KWJU3WX519aHI5d2lTisvmni+NFxj9JNV9qT/UubBNIbVXUIqMYRwvV9SPS0WjJtuT7TjuinbNVsnR+tKiVqScp9Tk2XW3pdzfI4+4r9h2IGBDa0nXqyqvi3ntN/CPIio9B/Y86Zkm5+Xdl5lpEzKvoyLQ4jMlaY75Kknog6nYgfj3scsvXZqZrWGs/L0l5a866JO5tR/hOcWKOwjxOnCBEa6tGHFmw3dVP2HWFQ81yTl+C2vbGs8C6YEps9o7y1h4OeJx9fHtRpq+lUK0/CRzF+oogesq52HWpb6nqnF1e8b4EczL9btHv0XAvEK4nUIp1j3BMwc5LjdMfy+ucy7SS8AG0ntbXa+5SSfW2YcNEprz5uXWRU0CsIL2wdw/rtMu+m+JkJ6dTOyrHBCVq3TeVebIqME71PmkqwCFXdeV5WlXnuct7wb2hRjb01SjwRmADGMgAA5AAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAB//9k=" alt="Logo PKTA Q7" style="width:36px;height:36px;object-fit:contain;border-radius:8px;background:#fff;border:1px solid var(--line);padding:2px;">
<div>
<h1>Quy trình TTBYT</h1>
<p>PKĐK Tâm Anh Quận 7 — Sổ Tay Chuẩn</p>
</div>
</div>
<label class="sr-only" for="search" style="position:absolute;width:1px;height:1px;overflow:hidden;clip:rect(0,0,0,0)">Tìm kiếm</label>
<input autocomplete="off" class="search" id="search" placeholder="Tìm quy trình, biểu mẫu..." type="search"/>
<div class="stats">
<span class="stat"><b>10</b> nhóm</span>
<span class="stat"><b>23</b> tài liệu</span>
<span class="stat"><b>10</b> QT/CS</span>
</div>
</div>
<nav class="nav" id="nav">
<div class="nav-group" data-group="CS.TTBYT.04">
<button aria-expanded="true" class="nav-group-btn" type="button">
<span class="nav-code">CS.TTBYT.04</span>
<span class="nav-label">Hiệu chuẩn</span>
<span class="nav-n">1</span>
</button>
<div class="nav-items">
<a class="nav-link" data-id="cs.ttbyt.04-cs.ttbyt.04-cs-ki-m-tra-hi-u-chu-n-thi-t-b-y-t" href="#doc-cs.ttbyt.04-cs.ttbyt.04-cs-ki-m-tra-hi-u-chu-n-thi-t-b-y-t">
<span class="chip chip-cs">CS</span>
<span>Chính sách kiểm tra hiệu chuẩn thiết bị y tế</span>
</a></div></div>

<div class="diagram-wrapper" style="background: var(--bg-soft); border: 1px solid var(--line); border-radius: var(--radius); padding: 18px; margin: 16px 0 24px; box-shadow: var(--shadow);">
    <div style="font-weight: 700; font-size: 13px; color: var(--accent-ink); margin-bottom: 12px; display: flex; align-items: center; gap: 8px;">
        <span style="background: var(--accent); color: #fff; padding: 2px 8px; border-radius: 4px; font-size: 11px;">FLOWCHART DIAGRAM</span> SƠ ĐỒ QUY TRÌNH KIỂM ĐỊNH & HIỆU CHUẨN THIẾT BỊ Y TẾ (CS.TTBYT.04)
    </div>
    <div class="mermaid" style="text-align: center; margin: 10px 0;">
graph LR
    A[📋 Lập Kế Hoạch KĐ Định Kỳ] --> B[🔍 Phân Loại Mức Rủi Ro A/B/C/D]
    B --> C[🏢 Lựa Chọn Đơn Vị KĐ Chỉ Định BYT]
    C --> D[🧪 Thực Hiện Kiểm Định Tại Khoa]
    D -->|Đạt Chuẩn| E[🟢 Dán Tem KĐ & Cấp Giấy Chứng Nhận]
    D -->|Không Đạt| F[🔴 Niêm Phong Chờ Sửa Chữa]
    E --> G[💾 Cập Nhật Hạn KĐ Vào Phần Mềm]
    F --> H[🛠️ Tạo Phiếu Sửa Chữa SpeedMaint]
    </div>
</div>

<div class="nav-group" data-group="TA5.TTBYT.QT.01">
<button aria-expanded="true" class="nav-group-btn" type="button">
<span class="nav-code">QT.01</span>
<span class="nav-label">CL nước RO</span>
<span class="nav-n">1</span>
</button>
<div class="nav-items">
<a class="nav-link" data-id="ta5.ttbyt.qt.01-ta5.ttbyt.qt.01-quy-tr-nh-ki-m-so-t-ch-t-l-ng" href="#doc-ta5.ttbyt.qt.01-ta5.ttbyt.qt.01-quy-tr-nh-ki-m-so-t-ch-t-l-ng">
<span class="chip chip-qt">QT</span>
<span>Kiểm soát chất lượng nước R.O tại đơn vị Thận nhân tạo</span>
</a></div></div>

<div class="diagram-wrapper" style="background: var(--bg-soft); border: 1px solid var(--line); border-radius: var(--radius); padding: 18px; margin: 16px 0 24px; box-shadow: var(--shadow);">
    <div style="font-weight: 700; font-size: 13px; color: var(--accent-ink); margin-bottom: 12px; display: flex; align-items: center; gap: 8px;">
        <span style="background: var(--accent); color: #fff; padding: 2px 8px; border-radius: 4px; font-size: 11px;">FLOWCHART DIAGRAM</span> SƠ ĐỒ KIỂM SOÁT CHẤT LƯỢNG NƯỚC R.O THẬN NHÂN TẠO (QT.01)
    </div>
    <div class="mermaid" style="text-align: center; margin: 10px 0;">
graph TD
    A[💧 Nguồn Nước Đầu Vào] --> B[🛡️ Lọc Thô & Khử Clo Dư]
    B --> C[⚙️ Hệ Thống Màng Lọc R.O 2 Cấp]
    C --> D[🧪 Kiểm Tra Độ Dẫn Điện & TDS Online]
    D -->|Chỉ Số Đạt Chuẩn| E[🩺 Cấp Nước Cho 40 Máy Chạy Thận Nhân Tạo]
    D -->|Vượt Ngưỡng Cho Phép| F[⚠️ Báo Động & Ngắt Hệ Thống Cấp Nước]
    E --> G[🔬 Xét Nghiệm Vi Sinh & Nội Độc Tố Định Kỳ]
    F --> H[🔄 Súc Rửa Màng R.O & Tái Xử Lý Hóa Chất]
    </div>
</div>

<div class="nav-group" data-group="TA5.TTBYT.QT.02">
<button aria-expanded="true" class="nav-group-btn" type="button">
<span class="nav-code">QT.02</span>
<span class="nav-label">VH hệ thống RO</span>
<span class="nav-n">1</span>
</button>
<div class="nav-items">
<a class="nav-link" data-id="ta5.ttbyt.qt.02-ta5.ttbyt.qt.02-quy-tr-nh-v-n-h-nh-h-th-ng-r.o" href="#doc-ta5.ttbyt.qt.02-ta5.ttbyt.qt.02-quy-tr-nh-v-n-h-nh-h-th-ng-r.o">
<span class="chip chip-qt">QT</span>
<span>Vận hành hệ thống R.O tại đơn vị Thận nhân tạo</span>
</a></div></div>

<div class="diagram-wrapper" style="background: var(--bg-soft); border: 1px solid var(--line); border-radius: var(--radius); padding: 18px; margin: 16px 0 24px; box-shadow: var(--shadow);">
    <div style="font-weight: 700; font-size: 13px; color: var(--accent-ink); margin-bottom: 12px; display: flex; align-items: center; gap: 8px;">
        <span style="background: var(--accent); color: #fff; padding: 2px 8px; border-radius: 4px; font-size: 11px;">FLOWCHART DIAGRAM</span> SƠ ĐỒ VẬN HÀNH HỆ THỐNG R.O THẬN NHÂN TẠO (QT.02)
    </div>
    <div class="mermaid" style="text-align: center; margin: 10px 0;">
graph LR
    A[🔌 Khởi Động & Kiểm Tra Áp Lực Bơm] --> B[📊 Ghi Nhật Ký Đồng Hồ Áp Suất & Lưu Lượng]
    B --> C[🧪 Đo Độ Cứng & Test Clo Dư Đầu Vào]
    C --> D[🔄 Vận Hành Tự Động Auto-Run]
    D --> E[🧼 Quy Trình Khử Trùng Định Kỳ]
    E --> F[📝 Bàn Giao Ca Trực Cho Kỹ Sư & Điều Dưỡng Trưởng]
    </div>
</div>

<div class="nav-group" data-group="TA5.TTBYT.QT.03">
<button aria-expanded="true" class="nav-group-btn" type="button">
<span class="nav-code">QT.03</span>
<span class="nav-label">Khí y tế</span>
<span class="nav-n">9</span>
</button>
<div class="nav-items">
<a class="nav-link" data-id="ta5.ttbyt.qt.03-ta5.ttbyt.qt.03-quy-t-nh-v-n-h-nh-h-th-ng-kh-y" href="#doc-ta5.ttbyt.qt.03-ta5.ttbyt.qt.03-quy-t-nh-v-n-h-nh-h-th-ng-kh-y">
<span class="chip chip-qt">QT</span>
<span>Vận hành hệ thống khí y tế</span>
</a>
<a class="nav-link" data-id="bm01-ta5.ttbyt.qt.03-bm01-ta5.ttbyt.qt.03-b-ng-ki-m-tra-h-ng-ng-y-h" href="#doc-bm01-ta5.ttbyt.qt.03-bm01-ta5.ttbyt.qt.03-b-ng-ki-m-tra-h-ng-ng-y-h">
<span class="chip chip-bm">BM</span>
<span>Bảng kiểm tra hằng ngày hệ thống khí O2</span>
</a>
<a class="nav-link" data-id="bm02-ta5.ttbyt.qt.03-bm02-ta5.ttbyt.qt.03-b-ng-ki-m-tra-h-ng-ng-y-h" href="#doc-bm02-ta5.ttbyt.qt.03-bm02-ta5.ttbyt.qt.03-b-ng-ki-m-tra-h-ng-ng-y-h">
<span class="chip chip-bm">BM</span>
<span>Bảng kiểm tra hằng ngày hệ thống khí CO2</span>
</a>
<a class="nav-link" data-id="bm03-ta5.ttbyt.qt.03-bm03-ta5.ttbyt.qt.03-b-ng-ki-m-tra-h-ng-ng-y-h" href="#doc-bm03-ta5.ttbyt.qt.03-bm03-ta5.ttbyt.qt.03-b-ng-ki-m-tra-h-ng-ng-y-h">
<span class="chip chip-bm">BM</span>
<span>Bảng kiểm tra hằng ngày hệ thống khí Vacuum</span>
</a>
<a class="nav-link" data-id="bm04-ta5.ttbyt.qt.03-bm04-ta5.ttbyt.qt.03-b-ng-ki-m-tra-h-ng-ng-y-h" href="#doc-bm04-ta5.ttbyt.qt.03-bm04-ta5.ttbyt.qt.03-b-ng-ki-m-tra-h-ng-ng-y-h">
<span class="chip chip-bm">BM</span>
<span>Bảng kiểm tra hằng ngày hệ thống khí Air</span>
</a>
<a class="nav-link" data-id="bm05-ta5.ttbyt.qt.03-bm05-ta5.ttbyt.qt.03-b-ng-ki-m-tra-ch-t-l-ng-h" href="#doc-bm05-ta5.ttbyt.qt.03-bm05-ta5.ttbyt.qt.03-b-ng-ki-m-tra-ch-t-l-ng-h">
<span class="chip chip-bm">BM</span>
<span>Bảng kiểm tra chất lượng hệ thống khí y tế từ nhà cung cấp</span>
</a>
<a class="nav-link" data-id="bm06-ta5.ttbyt.qt.03-bm06-ta5.ttbyt.qt.03-b-ng-ki-m-tra-h-ng-tu-n-h" href="#doc-bm06-ta5.ttbyt.qt.03-bm06-ta5.ttbyt.qt.03-b-ng-ki-m-tra-h-ng-tu-n-h">
<span class="chip chip-bm">BM</span>
<span>Bảng kiểm tra hằng tuần hệ thống máy nén khí và máy hút khí</span>
</a>
<a class="nav-link" data-id="pl01-ta5.ttbyt.qt.03-pl01-ta5.ttbyt.qt.03-nguy-n-l-ho-t-ng-h-ng-d" href="#doc-pl01-ta5.ttbyt.qt.03-pl01-ta5.ttbyt.qt.03-nguy-n-l-ho-t-ng-h-ng-d">
<span class="chip chip-pl">PL</span>
<span>Nguyên lý hoạt động hướng dẫn vận hành hệ thống cung cấp khí y tế</span>
</a>
<a class="nav-link" data-id="pl02-ta5.ttbyt.qt.03-pl02-ta5.ttbyt.qt.03-quy-nh-v-m-u-s-n-chai-kh" href="#doc-pl02-ta5.ttbyt.qt.03-pl02-ta5.ttbyt.qt.03-quy-nh-v-m-u-s-n-chai-kh">
<span class="chip chip-pl">PL</span>
<span>Quy định về màu sơn chai khí và nhãn chai khi bàn giao với nhà cung cấp</span>
</a></div></div>

<div class="diagram-wrapper" style="background: var(--bg-soft); border: 1px solid var(--line); border-radius: var(--radius); padding: 18px; margin: 16px 0 24px; box-shadow: var(--shadow);">
    <div style="font-weight: 700; font-size: 13px; color: var(--accent-ink); margin-bottom: 12px; display: flex; align-items: center; gap: 8px;">
        <span style="background: var(--accent); color: #fff; padding: 2px 8px; border-radius: 4px; font-size: 11px;">FLOWCHART DIAGRAM</span> SƠ ĐỒ VẬN HÀNH & KIỂM TRA HỆ THỐNG KHÍ Y TẾ TRUNG TÂM (QT.03)
    </div>
    <div class="mermaid" style="text-align: center; margin: 10px 0;">
graph TD
    A[🏭 Trạm Trung Tâm: O2 Lỏng, Cụm Nén Air, Bơm Vacuum] --> B[📋 Bảng Kiểm Tra An Toàn Hằng Ngày (O2, CO2, Air, Vac)]
    B --> C[⚖️ Giám Sát Áp Suất Đường Ống (4.0 - 4.5 bar)]
    C -->|Áp Suất Chuẩn| D[🏥 Cấp Khí Đến Đầu Giường Cấp Cứu, ICU, Phòng Mổ]
    C -->|Áp Suất Bất Thường| E[🚨 Kích Hoạt Cảnh Báo & Chuyển Nguồn Dự Phòng]
    D --> F[🚛 Giao Nhận & Đổi Vỏ Bình Khí Đúng Quy Chuẩn]
    </div>
</div>

<div class="nav-group" data-group="TA5.TTBYT.QT.04">
<button aria-expanded="true" class="nav-group-btn" type="button">
<span class="nav-code">QT.04</span>
<span class="nav-label">Bàn giao và nghiệm thu</span>
<span class="nav-n">6</span>
</button>
<div class="nav-items">
<a class="nav-link" data-id="ta5.ttbyt.qt.04-ta5.ttbyt.qt.04-quy-tr-nh-b-n-giao-l-p-t-ngh" href="#doc-ta5.ttbyt.qt.04-ta5.ttbyt.qt.04-quy-tr-nh-b-n-giao-l-p-t-ngh">
<span class="chip chip-qt">QT</span>
<span>Bàn giao, lắp đặt, nghiệm thu trang thiết bị y tế</span>
</a>
<a class="nav-link" data-id="bm01-ta5.ttbyt.qt.04-bm01-ta5.ttbyt.qt.04-bi-n-b-n-b-n-giao-v-l-p" href="#doc-bm01-ta5.ttbyt.qt.04-bm01-ta5.ttbyt.qt.04-bi-n-b-n-b-n-giao-v-l-p">
<span class="chip chip-bm">BM</span>
<span>Biên bản bàn giao và lắp đặt thiết bị</span>
</a>
<a class="nav-link" data-id="bm02-ta5.ttbyt.qt.04-bm02-ta5.ttbyt.qt.04-bi-n-b-n-nghi-m-thu-thi-t-b" href="#doc-bm02-ta5.ttbyt.qt.04-bm02-ta5.ttbyt.qt.04-bi-n-b-n-nghi-m-thu-thi-t-b">
<span class="chip chip-bm">BM</span>
<span>Biên bản nghiệm thu thiết bị đưa vào sử dụng</span>
</a>
<a class="nav-link" data-id="bm03-ta5.ttbyt.qt.04-bm03-ta5.ttbyt.qt.04-bi-n-b-n-ho-n-th-nh-c-ng-t" href="#doc-bm03-ta5.ttbyt.qt.04-bm03-ta5.ttbyt.qt.04-bi-n-b-n-ho-n-th-nh-c-ng-t">
<span class="chip chip-bm">BM</span>
<span>Biên bản hoàn thành công tác huấn luyện, đào tạo, hướng dẫn sử dụng</span>
</a>
<a class="nav-link" data-id="bm04-ta5.ttbyt.qt.04-bm04-ta5.ttbyt.qt.04-bi-n-b-n-giao-nh-n-thi-t-b" href="#doc-bm04-ta5.ttbyt.qt.04-bm04-ta5.ttbyt.qt.04-bi-n-b-n-giao-nh-n-thi-t-b">
<span class="chip chip-bm">BM</span>
<span>Biên bản giao nhận thiết bị</span>
</a>
<a class="nav-link" data-id="bm05-ta5.ttbyt.qt.04-bm05-ta5.ttbyt.qt.04-s-l-l-ch-thi-t-b" href="#doc-bm05-ta5.ttbyt.qt.04-bm05-ta5.ttbyt.qt.04-s-l-l-ch-thi-t-b">
<span class="chip chip-bm">BM</span>
<span>Sổ lý lịch thiết bị</span>
</a></div></div>

<div class="diagram-wrapper" style="background: var(--bg-soft); border: 1px solid var(--line); border-radius: var(--radius); padding: 18px; margin: 16px 0 24px; box-shadow: var(--shadow);">
    <div style="font-weight: 700; font-size: 13px; color: var(--accent-ink); margin-bottom: 12px; display: flex; align-items: center; gap: 8px;">
        <span style="background: var(--accent); color: #fff; padding: 2px 8px; border-radius: 4px; font-size: 11px;">FLOWCHART DIAGRAM</span> SƠ ĐỒ BÀN GIAO, LẮP ĐẶT & NGHIỆM THU ĐƯA VÀO SỬ DỤNG (QT.04)
    </div>
    <div class="mermaid" style="text-align: center; margin: 10px 0;">
graph LR
    A[📦 Tiếp Nhận Thiết Bị Mới & CO/CQ] --> B[🔧 Lắp Đặt & Hiệu Chỉnh Kỹ Thuật Ban Đầu]
    B --> C[🎓 Đào Tạo Hướng Dẫn Sử Dụng (HDSD)]
    C --> D[📝 Ký Biên Bản Nghiệm Thu Đưa Vào Sử Dụng]
    D --> E[🏷️ Cấp Mã Kép BVQ7-TTB-XXXXX & SpeedMaint Code]
    E --> F[📖 Lập Sổ Lý Lịch Máy & Bàn Giao Khoa Phòng]
    </div>
</div>

<div class="nav-group" data-group="TA5.TTBYT.QT.05">
<button aria-expanded="true" class="nav-group-btn" type="button">
<span class="nav-code">QT.05</span>
<span class="nav-label">Vận hành và bảo quản</span>
<span class="nav-n">1</span>
</button>
<div class="nav-items">
<a class="nav-link" data-id="ta5.ttbyt.qt.05-ta5.ttbyt.qt.05-quy-tr-nh-v-n-h-nh-b-o-qu-n-tra" href="#doc-ta5.ttbyt.qt.05-ta5.ttbyt.qt.05-quy-tr-nh-v-n-h-nh-b-o-qu-n-tra">
<span class="chip chip-qt">QT</span>
<span>Vận hành, bảo quản trang thiết bị y tế</span>
</a></div></div>

<div class="diagram-wrapper" style="background: var(--bg-soft); border: 1px solid var(--line); border-radius: var(--radius); padding: 18px; margin: 16px 0 24px; box-shadow: var(--shadow);">
    <div style="font-weight: 700; font-size: 13px; color: var(--accent-ink); margin-bottom: 12px; display: flex; align-items: center; gap: 8px;">
        <span style="background: var(--accent); color: #fff; padding: 2px 8px; border-radius: 4px; font-size: 11px;">FLOWCHART DIAGRAM</span> SƠ ĐỒ VẬN HÀNH & BẢO QUẢN THIẾT BỊ TẠI KHOA PHÒNG (QT.05)
    </div>
    <div class="mermaid" style="text-align: center; margin: 10px 0;">
graph TD
    A[🏥 Bàn Giao Thiết Bị Tại Khoa Phòng] --> B[🔌 Kiểm Tra Nguồn Điện & Phụ Kiện Trước Khi Bật]
    B --> C[🩺 Vận Hành Khám Chữa Bệnh Cho Bệnh Nhân]
    C --> D[🧼 Vệ Sinh, Tiệt Khuẩn & Che Bụi Sau Sử Dụng]
    D --> E[📋 Ghi Nhật Ký Vận Hành & Báo Hỏng Kịp Thời]
    </div>
</div>

<div class="nav-group" data-group="TA5.TTBYT.QT.06">
<button aria-expanded="true" class="nav-group-btn" type="button">
<span class="nav-code">QT.06</span>
<span class="nav-label">Bảo trì và đào tạo</span>
<span class="nav-n">1</span>
</button>
<div class="nav-items">
<a class="nav-link" data-id="ta5.ttbyt.qt.06-ta5.ttbyt.qt.06-quy-tr-nh-b-o-tr-b-o-d-ng" href="#doc-ta5.ttbyt.qt.06-ta5.ttbyt.qt.06-quy-tr-nh-b-o-tr-b-o-d-ng">
<span class="chip chip-qt">QT</span>
<span>Bảo trì, bảo dưỡng, đào tạo trang thiết bị y tế</span>
</a></div></div>

<div class="diagram-wrapper" style="background: var(--bg-soft); border: 1px solid var(--line); border-radius: var(--radius); padding: 18px; margin: 16px 0 24px; box-shadow: var(--shadow);">
    <div style="font-weight: 700; font-size: 13px; color: var(--accent-ink); margin-bottom: 12px; display: flex; align-items: center; gap: 8px;">
        <span style="background: var(--accent); color: #fff; padding: 2px 8px; border-radius: 4px; font-size: 11px;">FLOWCHART DIAGRAM</span> SƠ ĐỒ BẢO TRÌ ĐỊNH KỲ (PM) & SỬA CHỮA BÁO HỎNG SPEEDMAINT (QT.06)
    </div>
    <div class="mermaid" style="text-align: center; margin: 10px 0;">
graph LR
    A[📅 Kế Hoạch PM Định Kỳ Hoặc Báo Hỏng Sự Cố] --> B[📋 Tạo Phiếu Work Order SpeedMaint #2607XX]
    B --> C[🛠️ Kỹ Sư BME Khảo Sát & Đánh Giá Linh Kiện]
    C --> D[🔩 Thay Thế Phụ Tùng & Hiệu Chỉnh Chuẩn]
    D --> E[🧪 Kiểm Tra An Toàn Điện & Thử Tải]
    E --> F[📝 Nghiệm Thu Hoàn Thành & Đóng Phiếu]
    </div>
</div>

<div class="nav-group" data-group="TA5.TTBYT.QT.07">
<button aria-expanded="true" class="nav-group-btn" type="button">
<span class="nav-code">QT.07</span>
<span class="nav-label">Thanh lý</span>
<span class="nav-n">1</span>
</button>
<div class="nav-items">
<a class="nav-link" data-id="ta5.ttbyt.qt.07-ta5.ttbyt.qt.07-quy-tr-nh-thanh-l-d-ng-tra" href="#doc-ta5.ttbyt.qt.07-ta5.ttbyt.qt.07-quy-tr-nh-thanh-l-d-ng-tra">
<span class="chip chip-qt">QT</span>
<span>Thanh lý đồ dùng, trang thiết bị hư hỏng / hết hạn / không sử dụng</span>
</a></div></div>

<div class="diagram-wrapper" style="background: var(--bg-soft); border: 1px solid var(--line); border-radius: var(--radius); padding: 18px; margin: 16px 0 24px; box-shadow: var(--shadow);">
    <div style="font-weight: 700; font-size: 13px; color: var(--accent-ink); margin-bottom: 12px; display: flex; align-items: center; gap: 8px;">
        <span style="background: var(--accent); color: #fff; padding: 2px 8px; border-radius: 4px; font-size: 11px;">FLOWCHART DIAGRAM</span> SƠ ĐỒ QUY TRÌNH THANH LÝ THIẾT BỊ Y TẾ (QT.07)
    </div>
    <div class="mermaid" style="text-align: center; margin: 10px 0;">
graph LR
    A[⚠️ Thiết Bị Hư Hỏng Nặng / Hết Niên Hạn] --> B[🔍 Hội Đồng Kỹ Thuật Giám Định Không Thể Phục Hồi]
    B --> C[📝 Lập Biên Bản Đề Xuất Thanh Lý Trình BGĐ]
    C --> D[🏛️ Thành Lập Hội Đồng Thanh Lý & Bán Đấu Giá / Hủy Bỏ]
    D --> E[🗑️ Chuyển Trạng Thái RETIRED Trên Hệ Thống]
    </div>
</div>

<div class="nav-group" data-group="TA5.TTBYT.QT.08">
<button aria-expanded="true" class="nav-group-btn" type="button">
<span class="nav-code">QT.08</span>
<span class="nav-label">Điều chuyển</span>
<span class="nav-n">1</span>
</button>
<div class="nav-items">
<a class="nav-link" data-id="ta5.ttbyt.qt.08-ta5.ttbyt.qt.08-quy-tr-nh-i-u-chuy-n-trang-thi" href="#doc-ta5.ttbyt.qt.08-ta5.ttbyt.qt.08-quy-tr-nh-i-u-chuy-n-trang-thi">
<span class="chip chip-qt">QT</span>
<span>Điều chuyển trang thiết bị y tế giữa các đơn vị sử dụng</span>
</a></div></div>

<div class="diagram-wrapper" style="background: var(--bg-soft); border: 1px solid var(--line); border-radius: var(--radius); padding: 18px; margin: 16px 0 24px; box-shadow: var(--shadow);">
    <div style="font-weight: 700; font-size: 13px; color: var(--accent-ink); margin-bottom: 12px; display: flex; align-items: center; gap: 8px;">
        <span style="background: var(--accent); color: #fff; padding: 2px 8px; border-radius: 4px; font-size: 11px;">FLOWCHART DIAGRAM</span> SƠ ĐỒ ĐIỀU CHUYỂN THIẾT BỊ GIỮA CÁC KHOA PHÒNG (QT.08)
    </div>
    <div class="mermaid" style="text-align: center; margin: 10px 0;">
graph LR
    A[🏥 Khoa Đề Xuất Điều Chuyển Thiết Bị] --> B[📋 Phòng TTBYT Thẩm Định Nhu Cầu Sử Dụng]
    B --> C[✍️ Ban Giám Đốc Phê Duyệt Lệnh Điều Chuyển]
    C --> D[📝 Ký Biên Bản Bàn Giao Thiết Bị Giữa 2 Khoa]
    D --> E[🔄 Cập Nhật Vị Trí Mới Trên Phần Mềm (Check-out Snipe-IT)]
    </div>
</div>

<div class="nav-group" data-group="TA5.TTBYT.QT.09">
<button aria-expanded="true" class="nav-group-btn" type="button">
<span class="nav-code">QT.09</span>
<span class="nav-label">Giao nhận bình khí</span>
<span class="nav-n">1</span>
</button>
<div class="nav-items">
<a class="nav-link" data-id="ta5.ttbyt.qt.09-ta5.ttbyt.qt.09-quy-tr-nh-giao-nh-n-b-nh-kh-y" href="#doc-ta5.ttbyt.qt.09-ta5.ttbyt.qt.09-quy-tr-nh-giao-nh-n-b-nh-kh-y">
<span class="chip chip-qt">QT</span>
<span>Giao nhận bình khí y tế di động</span>
</a></div></div>

<div class="diagram-wrapper" style="background: var(--bg-soft); border: 1px solid var(--line); border-radius: var(--radius); padding: 18px; margin: 16px 0 24px; box-shadow: var(--shadow);">
    <div style="font-weight: 700; font-size: 13px; color: var(--accent-ink); margin-bottom: 12px; display: flex; align-items: center; gap: 8px;">
        <span style="background: var(--accent); color: #fff; padding: 2px 8px; border-radius: 4px; font-size: 11px;">FLOWCHART DIAGRAM</span> SƠ ĐỒ GIAO NHẬN BÌNH KHÍ Y TẾ DI ĐỘNG (QT.09)
    </div>
    <div class="mermaid" style="text-align: center; margin: 10px 0;">
graph LR
    A[🚚 Xe Nhà Cung Cấp Giao Bình Khí Đến Kho] --> B[🔍 Kiểm Tra Hạn KĐ Vỏ Bình & Màu Sơn Quy Chuẩn]
    B --> C[⚖️ Đo Áp Suất Khí & Kiểm Tra Độ Kín Van]
    C --> D[📝 Ký Sổ Giao Nhận & Nhập Kho]
    D --> E[🏥 Cấp Phát Đến Khoa Cấp Cứu / Xe Cấp Cứu 115]
    </div>
</div>

</nav>
</aside>
<div class="main">
<header class="topbar">
<button aria-label="Mở mục lục" class="icon-btn menu-btn" id="menuBtn" type="button">
<svg fill="none" height="16" stroke="currentColor" stroke-linecap="round" stroke-width="1.6" viewbox="0 0 16 16" width="16"><path d="M2.5 4h11M2.5 8h11M2.5 12h11"></path></svg>
</button>
<div class="top-title">Sổ tay quy trình Trang thiết bị y tế</div>
<div class="top-meta">09/07/2026 12:04</div>
<button aria-label="Đổi giao diện sáng/tối" class="icon-btn" id="themeBtn" title="Sáng / Tối" type="button">
<svg fill="none" height="16" stroke="currentColor" stroke-linecap="round" stroke-width="1.5" viewbox="0 0 16 16" width="16"><circle cx="8" cy="8" r="3.2"></circle><path d="M8 1.5v1.2M8 13.3v1.2M1.5 8h1.2M13.3 8h1.2M3.2 3.2l.85.85M12 12l.85.85M3.2 12.8l.85-.85M12 4l.85-.85"></path></svg>
</button>
</header>
<main class="content">
<section class="hero" id="overview">
<p class="hero-kicker">Phòng Trang thiết bị y tế</p>
<h2>Quy trình và biểu mẫu vận hành TTBYT</h2>
<p class="hero-lead">
          Tổng hợp chính sách, quy trình, biểu mẫu và phụ lục từ bộ tài liệu OCR.
          Dùng offline, tìm kiếm nhanh theo mã QT/BM/PL.
        </p>
<div class="hero-metrics">
<div class="metric"><b>10</b><span>Nhóm tài liệu</span></div>
<div class="metric"><b>10</b><span>Quy trình / chính sách</span></div>
<div class="metric"><b>11</b><span>Biểu mẫu</span></div>
<div class="metric"><b>2</b><span>Phụ lục</span></div>
</div>
</section>
<section aria-label="Danh mục" class="index" id="index">
<a class="index-row" data-group="CS.TTBYT.04" href="#doc-cs.ttbyt.04-cs.ttbyt.04-cs-ki-m-tra-hi-u-chu-n-thi-t-b-y-t">
<span class="index-code">CS.TTBYT.04</span>
<span class="index-main">
<span class="index-title">Chính sách kiểm tra hiệu chuẩn thiết bị y tế</span>
<span class="index-desc">Chính sách kiểm tra và hiệu chuẩn trang thiết bị y tế</span>
</span>
<span class="index-meta">1 TL</span>
</a>
<a class="index-row" data-group="TA5.TTBYT.QT.01" href="#doc-ta5.ttbyt.qt.01-ta5.ttbyt.qt.01-quy-tr-nh-ki-m-so-t-ch-t-l-ng">
<span class="index-code">QT.01</span>
<span class="index-main">
<span class="index-title">Kiểm soát chất lượng nước R.O tại đơn vị Thận nhân tạo</span>
<span class="index-desc">Kiểm soát chất lượng nước RO lọc máu</span>
</span>
<span class="index-meta">1 TL</span>
</a>
<a class="index-row" data-group="TA5.TTBYT.QT.02" href="#doc-ta5.ttbyt.qt.02-ta5.ttbyt.qt.02-quy-tr-nh-v-n-h-nh-h-th-ng-r.o">
<span class="index-code">QT.02</span>
<span class="index-main">
<span class="index-title">Vận hành hệ thống R.O tại đơn vị Thận nhân tạo</span>
<span class="index-desc">Vận hành hệ thống RO tại Thận nhân tạo</span>
</span>
<span class="index-meta">1 TL</span>
</a>
<a class="index-row" data-group="TA5.TTBYT.QT.03" href="#doc-ta5.ttbyt.qt.03-ta5.ttbyt.qt.03-quy-t-nh-v-n-h-nh-h-th-ng-kh-y">
<span class="index-code">QT.03</span>
<span class="index-main">
<span class="index-title">Vận hành hệ thống khí y tế</span>
<span class="index-desc">O2, CO2, Air, Vacuum và phụ lục liên quan</span>
</span>
<span class="index-meta">9 TL</span>
</a>
<a class="index-row" data-group="TA5.TTBYT.QT.04" href="#doc-ta5.ttbyt.qt.04-ta5.ttbyt.qt.04-quy-tr-nh-b-n-giao-l-p-t-ngh">
<span class="index-code">QT.04</span>
<span class="index-main">
<span class="index-title">Bàn giao, lắp đặt, nghiệm thu trang thiết bị y tế</span>
<span class="index-desc">Bàn giao, lắp đặt, nghiệm thu và lý lịch thiết bị</span>
</span>
<span class="index-meta">6 TL</span>
</a>
<a class="index-row" data-group="TA5.TTBYT.QT.05" href="#doc-ta5.ttbyt.qt.05-ta5.ttbyt.qt.05-quy-tr-nh-v-n-h-nh-b-o-qu-n-tra">
<span class="index-code">QT.05</span>
<span class="index-main">
<span class="index-title">Vận hành, bảo quản trang thiết bị y tế</span>
<span class="index-desc">Vận hành và bảo quản TTBYT trong sử dụng</span>
</span>
<span class="index-meta">1 TL</span>
</a>
<a class="index-row" data-group="TA5.TTBYT.QT.06" href="#doc-ta5.ttbyt.qt.06-ta5.ttbyt.qt.06-quy-tr-nh-b-o-tr-b-o-d-ng">
<span class="index-code">QT.06</span>
<span class="index-main">
<span class="index-title">Bảo trì, bảo dưỡng, đào tạo trang thiết bị y tế</span>
<span class="index-desc">Bảo trì, bảo dưỡng và đào tạo sử dụng thiết bị</span>
</span>
<span class="index-meta">1 TL</span>
</a>
<a class="index-row" data-group="TA5.TTBYT.QT.07" href="#doc-ta5.ttbyt.qt.07-ta5.ttbyt.qt.07-quy-tr-nh-thanh-l-d-ng-tra">
<span class="index-code">QT.07</span>
<span class="index-main">
<span class="index-title">Thanh lý đồ dùng, trang thiết bị hư hỏng / hết hạn / không sử dụng</span>
<span class="index-desc">Thanh lý TTBYT không còn sử dụng</span>
</span>
<span class="index-meta">1 TL</span>
</a>
<a class="index-row" data-group="TA5.TTBYT.QT.08" href="#doc-ta5.ttbyt.qt.08-ta5.ttbyt.qt.08-quy-tr-nh-i-u-chuy-n-trang-thi">
<span class="index-code">QT.08</span>
<span class="index-main">
<span class="index-title">Điều chuyển trang thiết bị y tế giữa các đơn vị sử dụng</span>
<span class="index-desc">Điều chuyển TTBYT giữa các khoa và đơn vị</span>
</span>
<span class="index-meta">1 TL</span>
</a>
<a class="index-row" data-group="TA5.TTBYT.QT.09" href="#doc-ta5.ttbyt.qt.09-ta5.ttbyt.qt.09-quy-tr-nh-giao-nh-n-b-nh-kh-y">
<span class="index-code">QT.09</span>
<span class="index-main">
<span class="index-title">Giao nhận bình khí y tế di động</span>
<span class="index-desc">Giao nhận bình khí y tế di động giữa TTBYT và đơn vị sử dụng</span>
</span>
<span class="index-meta">1 TL</span>
</a>
</section>
<p class="empty" id="empty">Không có tài liệu khớp từ khóa.</p>
<section class="block" data-group="CS.TTBYT.04" id="group-CS.TTBYT.04">
<header class="block-head">
<p class="block-code">CS.TTBYT.04</p>
<h2>Chính sách kiểm tra hiệu chuẩn thiết bị y tế</h2>
<p class="block-desc">Chính sách kiểm tra và hiệu chuẩn trang thiết bị y tế</p>
</header>
<article class="doc" data-group="CS.TTBYT.04" data-id="cs.ttbyt.04-cs.ttbyt.04-cs-ki-m-tra-hi-u-chu-n-thi-t-b-y-t" data-search="# CHÍNH SÁCH KIỂM TRA HIỆU CHUẨN THIẾT BỊ Y TẾ Mã số : CS.TTBYT.04 Lần ban hành : ...01... Ngày hiệu lực : 30.10.2020 Số trang : 04 | | Họ và tên | Chức vụ | Ký tên | Ngày ký | | --- | --- | --- | --- | --- | | Soạn thảo | Ngô Quang Vinh | TP. Thiết bị y tế | | 27/10/2020 | | Thẩm định | Nguyễn Trúc Cường | GĐ.Vận Hành | | 28/10/2020 | | | Nguyễn Thị Diệu Hương | GĐ. Quản lý chất lượng | | 28/10/2020 | | Phê duyệt | Nguyễn Vũ Hoàng | Phó TGD Tài chính | | 30/10/2020 | | **TâmAnhHospital** | **BỆNH VIỆN ĐA KHOA TÂM ANH TP. HCM** **Địa chỉ: 02B Phổ Quang, P.2, Tân Bình, Tp. HCM** | Mã số | CS.TTBYT.04 | | --- | --- | --- | --- | | | | Lần ban hành: | 01 | | | | Ngày hiệu lực: | 30./09/2020 | | | | Số trang | 1/4 | | Tên văn bản: | | **CHÍNH SÁCH KIỂM TRA HIỆU CHUẨN THIẾT BỊ Y TẾ** | | ### DIỄN TIẾN SOÁT XÉT TÀI LIỆU | Lượt soát xét | Nội dung sửa đổi/ thay thế | Người Biên soạn | Hiệu lực từ | | --- | --- | --- | --- | | 0 | Biên soạn lần đầu | | | | 1 | Bổ sung hay sửa đổi (V/v) | | | | 2 | | | | #### MỤC LỤC - I. MỤC ĐÍCH VÀ PHẠM VI, ĐỐI TƯỢNG ÁP DỤNG - II. TRÁCH NHIỆM - III. ĐỊNH NGHĨA &amp; TỪ VIẾT TẮT - IV. CHÍNH SÁCH - V. CÁC NGUYÊN TẮC CHUNG &amp; QUY TRÌNH - VI. TÀI LIỆU, CHÍNH SÁCH, QUY TRÌNH LIÊN QUAN (nếu có): - VII. TÀI LIỆU THAM KHẢO Phụ lục MS: CS.TTBYT.04 Trang 1 | 4 | **TâmAnhHospital** | **BỆNH VIỆN ĐA KHOA TÂM ANH TP. HCM** **Địa chỉ: 02B Phố Quang, P.2, Tân Bình, Tp. HCM** | Mã số | CS.TTBYT.04 | | --- | --- | --- | --- | | | | Lần ban hành: | 01 | | | | Ngày hiệu lực: | 30/09/2020 | | | | Số trang | 2/4 | | Tên văn bản: | **CHÍNH SÁCH KIỂM TRA HIỆU CHUẨN THIẾT BỊ Y TẾ** | | | ## I. MỤC ĐÍCH VÀ PHẠM VI, ĐỐI TƯỢNG ÁP DỤNG | Mục đích | - - Đảm bảo rằng tất cả các thiết bị thử nghiệm trong bộ phận kỹ thuật y sinh được hiệu chuẩn theo các khoảng thời gian định kỳ. - - Phát triển trách nhiệm của quy trình với các bên liên quan phù hợp. - - Theo dõi và kiểm tra tất cả các thiết bị hiệu chuẩn | | --- | --- | | Phạm vi &amp; đối tượng áp dụng | Khoa Kỹ thuật y sinh | #" id="doc-cs.ttbyt.04-cs.ttbyt.04-cs-ki-m-tra-hi-u-chu-n-thi-t-b-y-t">
<header class="doc-head">
<div class="doc-meta">
<span class="chip chip-cs">Chính sách</span>
<code>CS.TTBYT.04</code>
</div>
<h3>Chính sách kiểm tra hiệu chuẩn thiết bị y tế</h3>
<p class="doc-file">CS.TTBYT.04_CS kiểm tra hiệu chuẩn thiết bị y tế.md</p>
</header>
<div class="md">
<h1>CHÍNH SÁCH KIỂM TRA HIỆU CHUẨN THIẾT BỊ Y TẾ</h1>
<p>Mã số : CS.TTBYT.04</p>
<p>Lần ban hành : ...01...</p>
<p>Ngày hiệu lực : 30.10.2020</p>
<p>Số trang : 04</p>
<table>
<thead>
<tr>
<th></th>
<th>Họ và tên</th>
<th>Chức vụ</th>
<th>Ký tên</th>
<th>Ngày ký</th>
</tr>
</thead>
<tbody>
<tr>
<td>Soạn thảo</td>
<td>Ngô Quang Vinh</td>
<td>TP. Thiết bị y tế</td>
<td></td>
<td>27/10/2020</td>
</tr>
<tr>
<td>Thẩm định</td>
<td>Nguyễn Trúc Cường</td>
<td>GĐ.Vận Hành</td>
<td></td>
<td>28/10/2020</td>
</tr>
<tr>
<td></td>
<td>Nguyễn Thị Diệu Hương</td>
<td>GĐ. Quản lý chất lượng</td>
<td></td>
<td>28/10/2020</td>
</tr>
<tr>
<td>Phê duyệt</td>
<td>Nguyễn Vũ Hoàng</td>
<td>Phó TGD Tài chính</td>
<td></td>
<td>30/10/2020</td>
</tr>
</tbody>
</table>
<table>
<thead>
<tr>
<th><strong>TâmAnhHospital</strong></th>
<th><strong>BỆNH VIỆN ĐA KHOA TÂM ANH TP. HCM</strong> <strong>Địa chỉ: 02B Phổ Quang, P.2, Tân Bình, Tp. HCM</strong></th>
<th>Mã số</th>
<th>CS.TTBYT.04</th>
</tr>
</thead>
<tbody>
<tr>
<td></td>
<td></td>
<td>Lần ban hành:</td>
<td>01</td>
</tr>
<tr>
<td></td>
<td></td>
<td>Ngày hiệu lực:</td>
<td>30./09/2020</td>
</tr>
<tr>
<td></td>
<td></td>
<td>Số trang</td>
<td>1/4</td>
</tr>
<tr>
<td>Tên văn bản:</td>
<td></td>
<td><strong>CHÍNH SÁCH KIỂM TRA HIỆU CHUẨN THIẾT BỊ Y TẾ</strong></td>
<td></td>
</tr>
</tbody>
</table>
<h3>DIỄN TIẾN SOÁT XÉT TÀI LIỆU</h3>
<table>
<thead>
<tr>
<th>Lượt soát xét</th>
<th>Nội dung sửa đổi/ thay thế</th>
<th>Người Biên soạn</th>
<th>Hiệu lực từ</th>
</tr>
</thead>
<tbody>
<tr>
<td>0</td>
<td>Biên soạn lần đầu</td>
<td></td>
<td></td>
</tr>
<tr>
<td>1</td>
<td>Bổ sung hay sửa đổi (V/v)</td>
<td></td>
<td></td>
</tr>
<tr>
<td>2</td>
<td></td>
<td></td>
<td></td>
</tr>
</tbody>
</table>
<h4>MỤC LỤC</h4>
<ul>
<li>I. MỤC ĐÍCH VÀ PHẠM VI, ĐỐI TƯỢNG ÁP DỤNG</li>
<li>II. TRÁCH NHIỆM</li>
<li>III. ĐỊNH NGHĨA &amp; TỪ VIẾT TẮT</li>
<li>IV. CHÍNH SÁCH</li>
<li>V. CÁC NGUYÊN TẮC CHUNG &amp; QUY TRÌNH</li>
<li>VI. TÀI LIỆU, CHÍNH SÁCH, QUY TRÌNH LIÊN QUAN (nếu có):</li>
<li>VII. TÀI LIỆU THAM KHẢO</li>
</ul>
<p>Phụ lục</p>
<p>MS: CS.TTBYT.04</p>
<p>Trang 1 | 4</p>
<table>
<thead>
<tr>
<th><strong>TâmAnhHospital</strong></th>
<th><strong>BỆNH VIỆN ĐA KHOA TÂM ANH TP. HCM</strong> <strong>Địa chỉ: 02B Phố Quang, P.2, Tân Bình, Tp. HCM</strong></th>
<th>Mã số</th>
<th>CS.TTBYT.04</th>
</tr>
</thead>
<tbody>
<tr>
<td></td>
<td></td>
<td>Lần ban hành:</td>
<td>01</td>
</tr>
<tr>
<td></td>
<td></td>
<td>Ngày hiệu lực:</td>
<td>30/09/2020</td>
</tr>
<tr>
<td></td>
<td></td>
<td>Số trang</td>
<td>2/4</td>
</tr>
<tr>
<td>Tên văn bản:</td>
<td><strong>CHÍNH SÁCH KIỂM TRA HIỆU CHUẨN THIẾT BỊ Y TẾ</strong></td>
<td></td>
<td></td>
</tr>
</tbody>
</table>
<h2>I. MỤC ĐÍCH VÀ PHẠM VI, ĐỐI TƯỢNG ÁP DỤNG</h2>
<table>
<thead>
<tr>
<th>Mục đích</th>
<th>- - Đảm bảo rằng tất cả các thiết bị thử nghiệm trong bộ phận kỹ thuật y sinh được hiệu chuẩn theo các khoảng thời gian định kỳ. - - Phát triển trách nhiệm của quy trình với các bên liên quan phù hợp. - - Theo dõi và kiểm tra tất cả các thiết bị hiệu chuẩn</th>
</tr>
</thead>
<tbody>
<tr>
<td>Phạm vi &amp; đối tượng áp dụng</td>
<td>Khoa Kỹ thuật y sinh</td>
</tr>
</tbody>
</table>
<h2>II. TRÁCH NHIỆM</h2>
<table>
<thead>
<tr>
<th>Giám đốc vận hành</th>
<th>- - Chịu trách nhiệm chung về hiệu chuẩn của thiết bị thử nghiệm. - - Hướng dẫn và chỉ đạo nhóm y sinh trong việc thực hiện chính sách. - - Chịu trách nhiệm về việc tuân thủ các quy trình của nhóm trong quá trình thực hiện.</th>
</tr>
</thead>
<tbody>
<tr>
<td>Trưởng phòng TBYT</td>
<td>- - Thực hiện theo các chính sách để giải quyết việc hiệu chuẩn thiết bị thử nghiệm trong bộ phận kỹ thuật y sinh - - Đảm bảo rằng tất cả các thiết bị xét nghiệm được sử dụng trong bệnh viện đều tuân theo cùng một quy trình. - - Chịu trách nhiệm kiểm tra, sửa chữa và ghi chép tài liệu cùng với liên lạc liên quan đến hiệu chuẩn thiết bị xét nghiệm tại bệnh viện. - - Thông báo cho Giám đốc Cơ sở ngay lập tức về bất kỳ vấn đề đang chờ xử lý nào ảnh hưởng đến chất lượng việc cung cấp dịch vụ chăm sóc bệnh nhân liên quan đến việc sửa chữa thiết bị y tế tại xưởng. - - Chuẩn bị và duy trì và dữ liệu và báo cáo theo yêu cầu của bệnh viện</td>
</tr>
</tbody>
</table>
<h2>III. ĐỊNH NGHĨA &amp; TỪ VIẾT TẮT</h2>
<table>
<thead>
<tr>
<th>Thiết bị thử nghiệm</th>
<th>-</th>
<th>Thiết bị kiểm tra y sinh (đôi khi được gọi là "thiết bị thử nghiệm" hoặc "băng ghế dự bị") được sử dụng để tạo tín hiệu và thu thập phản hồi từ Thiết bị điện tử đang thử nghiệm (DUT). Theo cách này, hoạt động đúng của DUT có thể được chứng minh hoặc các lỗi trong thiết bị có thể được truy tìm và sửa chữa. Sử dụng thiết bị</th>
</tr>
</thead>
</table>
<p>MS: CS.TTBYT.04</p>
<p>Trang 2 | 4</p>
<table>
<thead>
<tr>
<th><strong>TâmAnhHospital</strong></th>
<th><strong>BỆNH VIỆN ĐA KHOA TÂM ANH TP. HCM</strong> Địa chỉ: 02B Phổ Quang, P.2, Tân Bình, Tp. HCM</th>
<th>Mã số</th>
<th>CS.TTBYT.04</th>
</tr>
</thead>
<tbody>
<tr>
<td></td>
<td></td>
<td>Lần ban hành:</td>
<td>01</td>
</tr>
<tr>
<td></td>
<td></td>
<td>Ngày hiệu lực:</td>
<td>30.10./2020</td>
</tr>
<tr>
<td></td>
<td></td>
<td>Số trang</td>
<td>3/4</td>
</tr>
<tr>
<td>Tên văn bản:</td>
<td><strong>CHÍNH SÁCH KIỂM TRA HIỆU CHUẨN THIẾT BỊ Y TẾ</strong></td>
<td></td>
<td></td>
</tr>
</tbody>
</table>
<table>
<thead>
<tr>
<th></th>
<th>kiểm tra điện tử là điều cần thiết cho bất kỳ công việc nghiêm trọng nào trên các hệ thống điện tử trong xưởng y sinh.</th>
</tr>
</thead>
</table>
<h4>IV. CHÍNH SÁCH</h4>
<p>Các kỹ sư y sinh trong bệnh viện sử dụng nhiều thiết bị kiểm tra để kiểm tra hoạt động đúng của thiết bị y sinh định kỳ. Chính sách trong bệnh viện là tất cả các thiết bị xét nghiệm như vậy được hiệu chuẩn và kết quả được ghi lại. Trách nhiệm giải trình của quá trình thuộc về bộ phận kỹ thuật y sinh.</p>
<h4>V. CÁC NGUYÊN TẮC CHUNG &amp; QUY TRÌNH</h4>
<ul>
<li>Một kho lưu trữ của tất cả các thiết bị thử nghiệm được sử dụng để duy trì các thiết bị lâm sàng được sử dụng để duy trì các thiết bị lâm sàng phải được lưu giữ trong cơ sở dữ liệu điện tử.</li>
<li>Kho này phải liệt kê tất cả thông tin thích hợp (nhà sản xuất, kiểu máy và số sê-ri, v.v.) cũng như ngày hiệu chuẩn hiện tại.</li>
<li>Hàng tồn kho phải được chứng nhận bởi nhà sản xuất ban đầu hoặc một công ty được chính phủ ủy quyền để làm như vậy.</li>
<li>Giấy chứng nhận hiệu chuẩn cho từng phần của thiết bị thử nghiệm phải được điền vào bởi bộ phận kỹ thuật y sinh.</li>
<li>Giấy chứng nhận hiệu chuẩn sẽ được cung cấp cho bất kỳ đại diện cơ quan kiểm tra cũng như nhân viên bệnh viện trong giờ làm việc bình thường.</li>
</ul>
<h4>VI. TÀI LIỆU, CHÍNH SÁCH, QUY TRÌNH LIÊN QUAN (nếu có):</h4>
<table>
<thead>
<tr>
<th>Mã số</th>
<th>Tên tài liệu</th>
</tr>
</thead>
<tbody>
<tr>
<td>QT.TTBYT.01</td>
<td>Quy trình quản lý các trang thiết bị y tế</td>
</tr>
<tr>
<td>CS.TTBYT.03</td>
<td>Chính sách về an toàn điện trong thử nghiệm</td>
</tr>
<tr>
<td>CS.TTBYT.02</td>
<td>Chính sách đánh giá rủi ro các trang thiết bị y tế.</td>
</tr>
<tr>
<td>CS.TTBYT.07</td>
<td>Chính sách thu hồi thu hồi trang thiết bị y tế</td>
</tr>
<tr>
<td>QT.TTBYT.05</td>
<td>QT sửa chữa các trang thiết bị y tế</td>
</tr>
<tr>
<td>CS.TTBYT.06</td>
<td>Chính sách sửa chữa và xác định thay thế</td>
</tr>
</tbody>
</table>
<p>MS: CS.TTBYT.04</p>
<p>Trang 3 | 4</p>
<table>
<thead>
<tr>
<th><strong>TâmAnhHospital</strong></th>
<th><strong>BỆNH VIỆN ĐA KHOA TÂM ANH TP. HCM</strong> Địa chỉ: 02B Phố Quang, P.2, Tân Bình, Tp. HCM</th>
<th>Mã số</th>
<th>CS.TTBYT.04</th>
</tr>
</thead>
<tbody>
<tr>
<td></td>
<td></td>
<td>Lần ban hành:</td>
<td>01</td>
</tr>
<tr>
<td></td>
<td></td>
<td>Ngày hiệu lực:</td>
<td>30/10/2020</td>
</tr>
<tr>
<td></td>
<td></td>
<td>Số trang</td>
<td>4/4</td>
</tr>
<tr>
<td>Tên văn bản:</td>
<td><strong>CHÍNH SÁCH KIỂM TRA HIỆU CHUẨN THIẾT BỊ Y TẾ</strong></td>
<td></td>
<td></td>
</tr>
</tbody>
</table>
<table>
<thead>
<tr>
<th>QT.TTBYT.07</th>
<th>Quy trình thông báo sự chậm trễ trong bảo trì các TBYT.</th>
</tr>
</thead>
<tbody>
<tr>
<td>CS.TTBYT.10</td>
<td>Chính sách về bức xạ điện từ trong thiết bị y tế</td>
</tr>
</tbody>
</table>
<h2>VII. TÀI LIỆU THAM KHẢO</h2>
<table>
<thead>
<tr>
<th>STT</th>
<th>Tên tài liệu tham khảo</th>
</tr>
</thead>
<tbody>
<tr>
<td>1</td>
<td>Tiêu chuẩn JCI</td>
</tr>
</tbody>
</table>
<h3>Phụ lục</h3>
<h4>TRUYỀN ĐẠT THÔNG TIN</h4>
<p>Chính sách này sẽ được thông báo đến nhân viên của Bệnh Viện qua các phương tiện sau:</p>
<ol>
<li>Nhân viên quản lý hồ sơ.</li>
<li>Các Giám đốc, các Trưởng Khoa, các Trưởng phòng ban liên quan.</li>
<li>Chính sách này sẽ được lưu ở ổ share VĂN BẢN NỘI BỘ (file PDF không được phép chỉnh sửa), mục QLCL.</li>
<li>Thời hạn xét duyệt lại định kỳ: 02 năm.</li>
</ol>
<p>MS: CS.TTBYT.04</p>
<p>Trang 4 | 4</p>
</div>
</article></section>
<section class="block" data-group="TA5.TTBYT.QT.01" id="group-TA5.TTBYT.QT.01">
<header class="block-head">
<p class="block-code">TA5.TTBYT.QT.01</p>
<h2>Kiểm soát chất lượng nước R.O tại đơn vị Thận nhân tạo</h2>
<p class="block-desc">Kiểm soát chất lượng nước RO lọc máu</p>
</header>
<article class="doc" data-group="TA5.TTBYT.QT.01" data-id="ta5.ttbyt.qt.01-ta5.ttbyt.qt.01-quy-tr-nh-ki-m-so-t-ch-t-l-ng" data-search="## QUY TRÌNH KIỂM SOÁT CHẤT LƯỢNG NƯỚC R.O TẠI ĐƠN VỊ THẬN NHÂN TẠO Mã số : TA5.TTBYT.QT.01 Lần phát hành : 01 Ngày phát hành : 06.../10.../2025 Ngày hiệu lực : 21.../10.../2025 Số trang : 10 | Trách nhiệm | Họ và tên | Chức vụ | Ký tên | Ngày ký | | --- | --- | --- | --- | --- | | Soạn thảo | Trần Trọng Tấn | Kỹ sư Trang thiết bị y tế | | 03/10/2025 | | Kiểm soát | Nguyễn Quốc Việt | Trưởng phòng Trang thiết bị y tế | | 03/10/2025 | | | Đỗ Thị Hằng | Trưởng Đơn vị Thận - Lọc máu | | 03/10/2025 | | | Lê Thị Mỹ Hương | Tổ trưởng Kiểm soát nhiễm khuẩn | | 04/10/2025 | | | Nguyễn Bình An | Trưởng phòng Vận hành tòa nhà | | 04/10/2025 | | | Trần Nguyễn Như Anh | Giám đốc Quản lý chất lượng | | 04/10/2025 | | | Lê Anh Đức | Giám đốc Phòng khám Tâm Anh Quận 7 | | 06/10/2025 | | Phê duyệt | Ngô Thị Ngọc Hoa | Phó Tổng Giám đốc | | 06/10/2025 | | **ta** Tâm Anh Hospital Tâm Anh Clinic | PHÒNG KHÁM ĐA KHOA TÂM ANH QUẬN 7 | Mã số :TA5.TTBYT.QT.01 | | --- | --- | --- | | | QUY TRÌNH KIỂM SOÁT CHẤT LƯỢNG NƯỚC R.O TẠI ĐƠN VỊ THẬN NHÂN TẠO | Lần phát hành : 01 Ngày hiệu lực : 21/10/2025 Trang : 1/10 | ### TÌNH TRẠNG TÀI LIỆU | Phiên bản | Ngày hiệu lực | Nội dung cập nhật/ thay đổi | | --- | --- | --- | | 01 | 21/10/2025 | Soạn thảo và ban hành lần đầu | ### TỪ KHÓA (HASHTAG): Kiem soat chat luong nuoc R.O | **ta** Tâm Anh Hospital Tâm Anh Clinic | **PHÒNG KHÁM ĐA KHOA TÂM ANH QUẬN 7** | Mã số : TA5.TTBYT.QT.01 | | --- | --- | --- | | | **QUY TRÌNH KIỂM SOÁT CHẤT LƯỢNG NƯỚC R.O TẠI ĐƠN VỊ THẬN NHÂN TẠO** | Lần phát hành : 01 Ngày hiệu lực : **21/10/2025** Trang : 2/10 | ## 1. Mục đích Kiểm tra định kỳ chất lượng nước R.O lọc máu và dịch lọc máu nhằm phát hiện sớm và kịp thời các dấu hiệu bất thường về chất lượng nước liên quan đến lọc máu để có hành động phòng ngừa các biến chứng và sự cố tại Phòng khám Đa khoa Tâm Quận 7. ## 2. Phạm vi và đối tượng áp dụng ### 2.1. Phạm vi áp dụng Áp dụng cho hệ thống R.O cấp nước cho máy chạy thận và dịch lọc máu đơn vị Thận nhân tạo Phòng khám" id="doc-ta5.ttbyt.qt.01-ta5.ttbyt.qt.01-quy-tr-nh-ki-m-so-t-ch-t-l-ng">
<header class="doc-head">
<div class="doc-meta">
<span class="chip chip-qt">Quy trình</span>
<code>TA5.TTBYT.QT.01</code>
</div>
<h3>Kiểm soát chất lượng nước R.O tại đơn vị Thận nhân tạo</h3>
<p class="doc-file">TA5.TTBYT.QT.01_ Quy trình kiểm soát chất lượng nước R.O tại đơn vị Thận nhân tạo.md</p>
</header>
<div class="md">
<h2>QUY TRÌNH KIỂM SOÁT CHẤT LƯỢNG NƯỚC</h2>
<p>R.O TẠI ĐƠN VỊ THẬN NHÂN TẠO</p>
<p>Mã số : TA5.TTBYT.QT.01<br/>
Lần phát hành : 01<br/>
Ngày phát hành : 06.../10.../2025<br/>
Ngày hiệu lực : 21.../10.../2025<br/>
Số trang : 10</p>
<table>
<thead>
<tr>
<th>Trách nhiệm</th>
<th>Họ và tên</th>
<th>Chức vụ</th>
<th>Ký tên</th>
<th>Ngày ký</th>
</tr>
</thead>
<tbody>
<tr>
<td>Soạn thảo</td>
<td>Trần Trọng Tấn</td>
<td>Kỹ sư Trang thiết bị y tế</td>
<td></td>
<td>03/10/2025</td>
</tr>
<tr>
<td>Kiểm soát</td>
<td>Nguyễn Quốc Việt</td>
<td>Trưởng phòng Trang thiết bị y tế</td>
<td></td>
<td>03/10/2025</td>
</tr>
<tr>
<td></td>
<td>Đỗ Thị Hằng</td>
<td>Trưởng Đơn vị Thận - Lọc máu</td>
<td></td>
<td>03/10/2025</td>
</tr>
<tr>
<td></td>
<td>Lê Thị Mỹ Hương</td>
<td>Tổ trưởng Kiểm soát nhiễm khuẩn</td>
<td></td>
<td>04/10/2025</td>
</tr>
<tr>
<td></td>
<td>Nguyễn Bình An</td>
<td>Trưởng phòng Vận hành tòa nhà</td>
<td></td>
<td>04/10/2025</td>
</tr>
<tr>
<td></td>
<td>Trần Nguyễn Như Anh</td>
<td>Giám đốc Quản lý chất lượng</td>
<td></td>
<td>04/10/2025</td>
</tr>
<tr>
<td></td>
<td>Lê Anh Đức</td>
<td>Giám đốc Phòng khám Tâm Anh Quận 7</td>
<td></td>
<td>06/10/2025</td>
</tr>
<tr>
<td>Phê duyệt</td>
<td>Ngô Thị Ngọc Hoa</td>
<td>Phó Tổng Giám đốc</td>
<td></td>
<td>06/10/2025</td>
</tr>
<tr>
<td><strong>ta</strong> Tâm Anh Hospital Tâm Anh Clinic</td>
<td>PHÒNG KHÁM ĐA KHOA TÂM ANH QUẬN 7</td>
<td>Mã số :TA5.TTBYT.QT.01</td>
<td></td>
<td></td>
</tr>
<tr>
<td>---</td>
<td>---</td>
<td>---</td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td>QUY TRÌNH KIỂM SOÁT CHẤT LƯỢNG NƯỚC R.O TẠI ĐƠN VỊ THẬN NHÂN TẠO</td>
<td>Lần phát hành : 01 Ngày hiệu lực : 21/10/2025 Trang : 1/10</td>
<td></td>
<td></td>
</tr>
</tbody>
</table>
<h3>TÌNH TRẠNG TÀI LIỆU</h3>
<table>
<thead>
<tr>
<th>Phiên bản</th>
<th>Ngày hiệu lực</th>
<th>Nội dung cập nhật/ thay đổi</th>
</tr>
</thead>
<tbody>
<tr>
<td>01</td>
<td>21/10/2025</td>
<td>Soạn thảo và ban hành lần đầu</td>
</tr>
</tbody>
</table>
<h3>TỪ KHÓA (HASHTAG):</h3>
<p>Kiem soat chat luong nuoc R.O</p>
<table>
<thead>
<tr>
<th><strong>ta</strong> Tâm Anh Hospital Tâm Anh Clinic</th>
<th><strong>PHÒNG KHÁM ĐA KHOA TÂM ANH QUẬN 7</strong></th>
<th>Mã số : TA5.TTBYT.QT.01</th>
</tr>
</thead>
<tbody>
<tr>
<td></td>
<td><strong>QUY TRÌNH KIỂM SOÁT CHẤT LƯỢNG NƯỚC R.O TẠI ĐƠN VỊ THẬN NHÂN TẠO</strong></td>
<td>Lần phát hành : 01 Ngày hiệu lực : <strong>21/10/2025</strong> Trang : 2/10</td>
</tr>
</tbody>
</table>
<h2>1. Mục đích</h2>
<p>Kiểm tra định kỳ chất lượng nước R.O lọc máu và dịch lọc máu nhằm phát hiện sớm và kịp thời các dấu hiệu bất thường về chất lượng nước liên quan đến lọc máu để có hành động phòng ngừa các biến chứng và sự cố tại Phòng khám Đa khoa Tâm Quận 7.</p>
<h2>2. Phạm vi và đối tượng áp dụng</h2>
<h3>2.1. Phạm vi áp dụng</h3>
<p>Áp dụng cho hệ thống R.O cấp nước cho máy chạy thận và dịch lọc máu đơn vị Thận nhân tạo Phòng khám Đa khoa Tâm Anh Quận 7.</p>
<h3>2.2. Đối tượng áp dụng</h3>
<table>
<thead>
<tr>
<th>☐ Tất cả nhân viên</th>
<th>☐ Bác sĩ</th>
<th>☐ Nhân sự vệ sinh</th>
</tr>
</thead>
<tbody>
<tr>
<td>☐ Điều dưỡng</td>
<td>☐ Dược sĩ</td>
<td>☐ Nhân sự nhà giặt</td>
</tr>
<tr>
<td>☐ Hộ sinh</td>
<td>☐ Chuyên viên phôi học</td>
<td>☐ Nhân sự tiếp liệu thanh trùng</td>
</tr>
<tr>
<td>☐ Thư ký y khoa</td>
<td>☐ Chăm sóc khách hàng</td>
<td>☐ Nhân sự hồ sơ bảo hiểm</td>
</tr>
<tr>
<td>☐ Kỹ thuật y</td>
<td>☐ Hỗ trợ chăm sóc</td>
<td>☐ Nhân sự dịch vụ dinh dưỡng</td>
</tr>
<tr>
<td>☐ Kỹ thuật viên chăm sóc da</td>
<td>☐ Bảo vệ</td>
<td>☐ Nhân sự kế toán</td>
</tr>
<tr>
<td>☑ Khác: Nhân viên Đơn vị Thận nhân tạo, Nhân viên khoa Kiểm soát nhiễm khuẩn, Nhân viên phòng Trang thiết bị y tế</td>
<td></td>
<td></td>
</tr>
</tbody>
</table>
<h2>3. Thuật ngữ và từ viết tắt</h2>
<table>
<thead>
<tr>
<th>Thuật ngữ</th>
<th>Từ viết tắt</th>
<th>Định nghĩa</th>
</tr>
</thead>
<tbody>
<tr>
<td>Bộ Y tế</td>
<td>BYT</td>
<td>-</td>
</tr>
<tr>
<td>Trang thiết bị y tế</td>
<td>TTBYT</td>
<td>-</td>
</tr>
<tr>
<td>Kiểm soát nhiễm khuẩn</td>
<td>KSNK</td>
<td>-</td>
</tr>
<tr>
<td>Người bệnh</td>
<td>NB</td>
<td>-</td>
</tr>
<tr>
<td>Nước R.O</td>
<td>-</td>
<td>Là nước đã qua hệ thống xử lý R.O để sử dụng lọc máu.</td>
</tr>
<tr>
<td>Dịch lọc máu</td>
<td>-</td>
<td>Là nước R.O pha trộn với dịch lọc qua hệ thống máy chạy thận nhân tạo trước khi đến màng/quả lọc.</td>
</tr>
<tr>
<td><strong>ta</strong> Tâm Anh Hospital Tâm Anh Clinic</td>
<td><strong>PHÒNG KHÁM ĐA KHOA TÂM ANH QUẬN 7</strong></td>
<td>Mã số : TA5.TTBYT.QT.01</td>
</tr>
<tr>
<td>---</td>
<td>---</td>
<td>---</td>
</tr>
<tr>
<td></td>
<td><strong>QUY TRÌNH KIỂM SOÁT CHẤT LƯỢNG</strong></td>
<td>Lần phát hành : 01</td>
</tr>
<tr>
<td></td>
<td><strong>NƯỚC R.O TẠI ĐƠN VỊ THẬN NHÂN TẠO</strong></td>
<td>Ngày hiệu lực : <strong>21/10/2025</strong></td>
</tr>
<tr>
<td></td>
<td></td>
<td>Trang : 3/10</td>
</tr>
</tbody>
</table>
<h4>4. Nội dung</h4>
<p>Trung tâm/ Khoa/ Phòng/ Bộ phận chuyên trách giám sát việc vận hành, bảo trì sửa chữa Hệ thống nước R.O cấp nước R.O lọc máu trực tiếp tại Đơn vị Thận nhân tạo:</p>
<ul>
<li>Khoa Kiểm soát nhiễm khuẩn: Khoa KSNK phối hợp các khoa phòng liên quan và đơn vị có chức năng đã được bệnh viện ký hợp đồng lấy mẫu gửi đi kiểm tra chất lượng nước R.O, dịch lọc máu định kỳ 3 tháng, 6 tháng và khi đột xuất.</li>
<li>Phòng Trang thiết bị y tế: Thực hiện kiểm tra định kỳ hàng ngày, giám sát, vận hành, bảo trì, sửa chữa và báo cáo sự cố (nếu có).</li>
<li>Đơn vị Thận nhân tạo: Thực hiện kiểm tra định kỳ hàng ngày, giám sát chất lượng nước R.O và báo cáo sự cố (nếu có).</li>
<li>Phòng Trang thiết bị y tế cùng Đơn vị Thận nhân tạo đồng kiểm tra checklist hàng ngày theo BM03_TA5.TTBYT.QT.02_ Bảng theo dõi các thông số hoạt động hàng ngày của hệ thống nước R.O.</li>
<li>Các bộ phận liên quan: Phối hợp thực hiện và báo cáo sự cố (nếu có).</li>
<li>Các điểm giám sát chất lượng nước R.O lọc máu và các biện pháp phòng ngừa, giảm thiểu tình trạng ô nhiễm trong hệ thống R.O và các thông số vận hành vượt quá giới hạn cho phép.<br/>
|  <strong>ta</strong> Tâm Anh Hospital Tâm Anh Clinic | PHÒNG KHÁM ĐA KHOA TÂM ANH QUẬN 7 | Mã số :TA5.TTBYT.QT.01  |<br/>
| --- | --- | --- |<br/>
|   |  QUY TRÌNH KIỂM SOÁT CHẤT LƯỢNG NƯỚC R.O TẠI ĐƠN VỊ THẬN NHÂN TẠO | Lần phát hành : 01 Ngày hiệu lực : 21/10/2025 Trang : 4/10  |</li>
</ul>
<p><strong>Ghi chú:</strong></p>
<ul>
<li><strong>TP x:</strong> Các điểm lấy mẫu để kiểm tra hoặc giám sát vận hành của hệ thống.</li>
<li><strong>P:</strong> Các đồng hồ đo áp lực dùng để giám sát chênh lệch áp trên các bộ lọc.</li>
<li><strong>MM:</strong> Bộ lọc da chất dùng để loại bỏ các phân tử thô trong nước đầu nguồn.</li>
<li><strong>WS:</strong> Bộ lọc làm mềm nước dùng để loại bỏ các ion nước cứng.</li>
<li><strong>ACx:</strong> Bộ lọc than hoạt tính dùng để loại bỏ Chlorine trong nước.</li>
<li><strong>PF:</strong> Các bộ lọc phân tử tinh (5 µm / 1 µm).<br/>
|  <strong>ta</strong> Tâm Anh Hospital Tâm Anh Clinic | PHÒNG KHÁM ĐA KHOA TÂM ANH QUẬN 7 | Mã số :TA5.TTBYT.QT.01  |<br/>
| --- | --- | --- |<br/>
|   |  <strong>QUY TRÌNH KIỂM SOÁT CHẤT LƯỢNG NƯỚC R.O TẠI ĐƠN VỊ THẬN NHÂN TẠO</strong> | Lần phát hành : 01 Ngày hiệu lực : <strong>21/10/2025</strong> Trang : 5/10  |</li>
</ul>
<h1>❖ <strong>Điểm kiểm tra TP1 - Nước đầu nguồn:</strong></h1>
<table>
<thead>
<tr>
<th>Giám sát</th>
<th>Kiểm tra</th>
<th>Mẫu</th>
<th>Tần suất</th>
<th>Chú giải</th>
<th>Đơn vị kiểm tra</th>
</tr>
</thead>
<tbody>
<tr>
<td>Nhiễm các chất điện phân.</td>
<td>Phân tích thành phần hóa học.</td>
<td>Nước đầu nguồn.</td>
<td><strong>Hằng năm.</strong> Trừ khi có thay đổi nguồn cấp nước.</td>
<td>Nước nguồn phải đáp ứng theo TCVN01: 2009 / WHO.</td>
<td>Khoa KSNK</td>
</tr>
</tbody>
</table>
<h1>❖ <strong>Điểm kiểm tra TP3 - Nước sau bộ lọc làm mềm nước:</strong></h1>
<table>
<thead>
<tr>
<th>Giám sát</th>
<th>Kiểm tra</th>
<th>Mẫu</th>
<th>Tần suất</th>
<th>Chú giải</th>
<th>Đơn vị kiểm tra</th>
</tr>
</thead>
<tbody>
<tr>
<td>Mức muối trong bồn chứa muối.</td>
<td>Quan sát bằng mắt.</td>
<td>Kiểm tra muối chưa hòa tan trong bồn chứa muối. (Muối viên phải còn hiện diện trong bồn muối).</td>
<td><strong>Hằng ngày.</strong> Trước ca điều trị lọc máu đầu tiên bắt đầu.</td>
<td>Làm dậy lại bồn chứa muối với lượng muối làm mềm tương ứng khi mức muối thấp. Mức muối cao hơn mức nước ≈ 50 mm.</td>
<td>Phòng TTBYT</td>
</tr>
<tr>
<td>Độ cứng của nước.</td>
<td>Bộ kiểm tra độ cứng của nước.</td>
<td>Nước mềm &lt;17.85 mg/L (ppm) CaCO3.</td>
<td><strong>Hằng ngày.</strong> Trước ca điều trị lọc máu đầu tiên bắt đầu.</td>
<td>Nếu độ cứng của nước &gt; 18 ppm, thông báo cho đội ngũ kỹ thuật quản lý hệ thống R.O</td>
<td>Phòng TTBYT</td>
</tr>
<tr>
<td>ta Tâm Anh Hospital Tâm Anh Clinic</td>
<td>PHÒNG KHÁM ĐA KHOA TÂM ANH QUẬN 7</td>
<td>Mã số :TA5.TTBYT.QT.01 Lần phát hành : 01 Ngày hiệu lực : 21/10/2025 Trang : 6/10</td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td>---</td>
<td>---</td>
<td>---</td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td>QUY TRÌNH KIỂM SOÁT CHẤT LƯỢNG NƯỚC R.O TẠI ĐƠN VỊ THẬN NHÂN TẠO</td>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
</tbody>
</table>
<p>❖ Điểm kiểm tra TP4 - Nước sau bộ lọc Cacbon thứ 1:</p>
<table>
<thead>
<tr>
<th>Giám sát</th>
<th>Kiểm tra</th>
<th>Mẫu</th>
<th>Tần suất</th>
<th>Chú giải</th>
<th>Đơn vị kiểm tra</th>
</tr>
</thead>
<tbody>
<tr>
<td>Chlorine tồn dư.</td>
<td>Bộ kiểm tra Chlorine.</td>
<td>Nước mềm &lt; 0,1ppm, mg/l</td>
<td>Hằng ngày. Trước ca điều trị lọc máu đầu tiên bắt đầu.</td>
<td>Nếu mức Chlorine &gt; 0,1 ppm, thực hiện kiểm tra Chlorine ở TP5 và thông báo cho đội ngũ kỹ thuật quản lý hệ thống R.O.</td>
<td>Phòng TTBYT</td>
</tr>
</tbody>
</table>
<p>❖ Điểm kiểm tra TP5 - Nước sau bộ lọc Cacbon thứ 2:</p>
<table>
<thead>
<tr>
<th>Giám sát</th>
<th>Kiểm tra</th>
<th>Mẫu</th>
<th>Tần suất</th>
<th>Chú giải</th>
<th>Đơn vị kiểm tra</th>
</tr>
</thead>
<tbody>
<tr>
<td>Chlorine tồn dư</td>
<td>Bộ kiểm tra Chlorine.</td>
<td>Nước mềm &lt; 0,1 ppm, mg/l</td>
<td>Nếu kết quả đo Chlorine không đạt ở điểm TP4. (Trước ca điều trị lọc máu đầu tiên bắt đầu)</td>
<td>Nếu mức tổng Chlorine &gt; 0,1 ppm, dừng điều trị bệnh nhân và thông báo ngay cho đội ngũ kỹ thuật và người quản lý hệ thống R.O.</td>
<td>Phòng TTBYT</td>
</tr>
</tbody>
</table>
<p>Cem</p>
<table>
<thead>
<tr>
<th><strong>ta</strong> Tâm Anh Hospital Tâm Anh Clinic</th>
<th>PHÒNG KHÁM ĐA KHOA TÂM ANH QUẬN 7</th>
<th>Mã số : TA5.TTBYT.QT.01</th>
</tr>
</thead>
<tbody>
<tr>
<td></td>
<td><strong>QUY TRÌNH KIỂM SOÁT CHẤT LƯỢNG NƯỚC R.O TẠI ĐƠN VỊ THẬN NHÂN TẠO</strong></td>
<td>Lần phát hành : 01 Ngày hiệu lực : 21/10/2025 Trang : 7/10</td>
</tr>
</tbody>
</table>
<h1>❖ <strong>Điểm kiểm tra TP6 - Áp lực trên các bộ lọc:</strong></h1>
<table>
<thead>
<tr>
<th>Giám sát</th>
<th>Kiểm tra</th>
<th>Mẫu</th>
<th>Tần suất</th>
<th>Chú giải</th>
<th>Đơn vị kiểm tra</th>
</tr>
</thead>
<tbody>
<tr>
<td>Chênh lệch áp lực trên các đồng hồ trước và sau bộ lọc.</td>
<td>Quan sát bằng mắt.</td>
<td>Kiểm tra chênh lệch áp lực trước và sau bộ lọc.</td>
<td><strong>Hằng ngày.</strong> Trước ca điều trị lọc máu đầu tiên bắt đầu.</td>
<td>Nếu chênh lệch áp lực &gt; 30%: - Với các bộ lọc sử dụng vật liệu lọc: thực hiện súc rửa ngược ngay khi có thể, kiểm tra cài đặt tần suất súc rửa. - Với các bộ lọc tinh (5/1µm): thay mới các lõi lọc (ngay khi có thể).</td>
<td>Phòng TTBYT</td>
</tr>
</tbody>
</table>
<h1>❖ <strong>Điểm kiểm tra TP7 - Máy R.O:</strong></h1>
<table>
<thead>
<tr>
<th>Giám sát</th>
<th>Kiểm tra</th>
<th>Mẫu</th>
<th>Tần suất</th>
<th>Chú giải</th>
<th>Đơn vị kiểm tra</th>
</tr>
</thead>
<tbody>
<tr>
<td>Độ dẫn điện của nước thành phẩm (nước R.O).</td>
<td>Quan sát bằng mắt trên máy R.O.</td>
<td>Độ dẫn điện của nước R.O nên &lt; 25 µS/cm</td>
<td><strong>Hằng ngày.</strong> Trước ca điều trị lọc máu đầu tiên bắt đầu.</td>
<td>Nếu độ dẫn điện &gt; 25 µS/cm hay tỷ lệ loại thải &lt; 90%, thông báo cho đội ngũ kỹ thuật quản lý hệ thống R.O.</td>
<td>Phòng TTBYT</td>
</tr>
<tr>
<td>Tỷ lệ loại thải (Rejection Rate)</td>
<td>Quan sát bằng mắt trên máy R.O.</td>
<td>Tỷ lệ loại thải hiển thị nên &gt; 90%.</td>
<td></td>
<td></td>
<td>Phòng TTBYT</td>
</tr>
<tr>
<td><strong>ta</strong> Tâm Anh Hospital Tâm Anh Clinic</td>
<td><strong>PHÒNG KHÁM ĐA KHOA TÂM ANH QUẬN 7</strong></td>
<td>Mã số :TA5.TTBYT.QT.01</td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td>---</td>
<td>---</td>
<td>---</td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td><strong>QUY TRÌNH KIỂM SOÁT CHẤT LƯỢNG NƯỚC R.O TẠI ĐƠN VỊ THẬN NHÂN TẠO</strong></td>
<td>Lần phát hành : 01 Ngày hiệu lực : <strong>21/10/2025</strong> Trang : 8/10</td>
<td></td>
<td></td>
<td></td>
</tr>
</tbody>
</table>
<table>
<thead>
<tr>
<th>Nhiễm các chất điện phân.</th>
<th>Phân tích các thành phần hóa học</th>
<th>Mức nhiễm của nước R.O không nên vượt quá các giá trị được khuyến cáo ISO13959:2014</th>
<th><strong>Hằng năm.</strong> Định kỳ 6 tháng/lần (Trừ khi có thay đổi/thay mới màng R.O hoặc có điều chỉnh lắp đặt trong hệ thống)</th>
<th>Nếu mức nhiễm của nước R.O vượt quá các giá trị được khuyến cáo, báo cho đội ngũ kỹ thuật và người quản lý hệ thống R.O.</th>
<th>Khoa KSNK</th>
</tr>
</thead>
</table>
<table>
<thead>
<tr>
<th>Giám sát</th>
<th>Mức hành động</th>
<th>Mức giới hạn</th>
<th>Tần suất</th>
<th>Chú giải</th>
<th>Đơn vị kiểm tra</th>
</tr>
</thead>
<tbody>
<tr>
<td>Tổng số vi sinh vật sống</td>
<td><strong>50</strong> CFU/mL</td>
<td><strong>100</strong> CFU/mL</td>
<td>Chỉ kiểm tra nếu TP8 không đạt</td>
<td>Nếu kết quả vượt mức hành động / mức giới hạn, thông báo cho đội ngũ kỹ thuật quản lý hệ thống R.O. Thực hiện theo lưu đồ xử lý. (Theo quy định 2482/QĐ-BYT, giới hạn cho phép, mức hành động can thiệp tẩy rửa hệ thống khi xét nghiệm đạt giới hạn chỉ số trên)</td>
<td>Khoa KSNK</td>
</tr>
<tr>
<td>Nội độc tố</td>
<td><strong>0.125</strong> EU/mL</td>
<td><strong>0.25</strong> EU/mL</td>
<td></td>
<td></td>
<td>Khoa KSNK</td>
</tr>
<tr>
<td><strong>ta</strong> Tâm Anh Hospital Tâm Anh Clinic</td>
<td>PHÒNG KHÁM ĐA KHOA TÂM ANH QUẬN 7</td>
<td>Mã số : TA5.TTBYT.QT.01</td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td>---</td>
<td>---</td>
<td>---</td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td><strong>QUY TRÌNH KIỂM SOÁT CHẤT LƯỢNG</strong> <strong>NƯỚC R.O TẠI ĐƠN VỊ THẬN NHÂN TẠO</strong></td>
<td>Lần phát hành : 01 Ngày hiệu lực : <strong>21/10/2025</strong> Trang : 9/10</td>
<td></td>
<td></td>
<td></td>
</tr>
</tbody>
</table>
<p>❖ <strong>Điểm kiểm tra TP8 - Nước R.O hoàn về máy từ hệ thống ống phân phối:</strong></p>
<table>
<thead>
<tr>
<th>Giám sát</th>
<th>Mức hành động</th>
<th>Mức giới hạn</th>
<th>Tần suất</th>
<th>Chú giải</th>
<th>Đơn vị kiểm tra</th>
</tr>
</thead>
<tbody>
<tr>
<td>Tổng số vi sinh vật sống</td>
<td><strong>50</strong> CFU/mL</td>
<td><strong>100</strong> CFU/mL</td>
<td><strong>3 tháng</strong></td>
<td>Nếu kết quả vượt mức hành động hoặc mức giới hạn, thông báo cho đội ngũ kỹ thuật quản lý hệ thống R.O. Thực hiện theo lưu đồ xử lý.</td>
<td>Khoa KSNK</td>
</tr>
<tr>
<td>Nội độc tố</td>
<td><strong>0.125</strong> EU/mL</td>
<td><strong>0.25</strong> EU/mL</td>
<td></td>
<td></td>
<td>Khoa KSNK</td>
</tr>
</tbody>
</table>
<p>❖ <strong>Điểm kiểm tra TP9 - Máy lọc máu:</strong></p>
<ul>
<li>Máy lọc máu HDF Online có trang bị quả lọc dịch</li>
<li>Kiểm tra dịch lọc siêu sạch:</li>
</ul>
<table>
<thead>
<tr>
<th>Giám sát</th>
<th>Mức giới hạn</th>
<th>Tần suất</th>
<th>Chú giải</th>
<th>Đơn vị kiểm tra</th>
</tr>
</thead>
<tbody>
<tr>
<td>Tổng số vi sinh vật sống</td>
<td><strong>0.1</strong> CFU/mL</td>
<td><strong>6 tháng</strong></td>
<td>Nếu kết quả vượt mức hành động hoặc mức giới hạn, thực hiện lưu đồ xử lý.</td>
<td>Khoa KSNK</td>
</tr>
<tr>
<td>Nội độc tố</td>
<td><strong>0.03</strong> EU/mL</td>
<td></td>
<td></td>
<td>Khoa KSNK</td>
</tr>
</tbody>
</table>
<table>
<thead>
<tr>
<th><strong>ta</strong> Tâm Anh Hospital Tâm Anh Clinic</th>
<th>PHÒNG KHÁM ĐA KHOA TÂM ANH QUẬN 7</th>
<th>Mã số : TA5.TTBYT.QT.01</th>
</tr>
</thead>
<tbody>
<tr>
<td></td>
<td><strong>QUY TRÌNH KIỂM SOÁT CHẤT LƯỢNG NƯỚC R.O TẠI ĐƠN VỊ THẬN NHÂN TẠO</strong></td>
<td>Lần phát hành : 01 Ngày hiệu lực : <strong>21/10/2025</strong> Trang : 10/10</td>
</tr>
</tbody>
</table>
<h2>5. Tài liệu liên quan và tham khảo</h2>
<h3>5.1. Tài liệu liên quan</h3>
<table>
<thead>
<tr>
<th>STT</th>
<th>Mã số</th>
<th>Tên tài liệu liên quan</th>
</tr>
</thead>
<tbody>
<tr>
<td>1</td>
<td>2482/QĐ-BYT</td>
<td>Tài liệu hướng dẫn quy trình kỹ thuật thận nhân tạo</td>
</tr>
<tr>
<td>2</td>
<td>3671/QĐ - BYT</td>
<td>Phê duyệt các hướng dẫn kiểm soát nhiễm khuẩn</td>
</tr>
</tbody>
</table>
<h3>5.2. Tài liệu tham khảo</h3>
<table>
<thead>
<tr>
<th>STT</th>
<th>Tên tài liệu tham khảo</th>
</tr>
</thead>
<tbody>
<tr>
<td>1</td>
<td>Tài liệu hướng dẫn sử dụng hệ thống R.O AquaBplus + HF của hãng Fresenius</td>
</tr>
</tbody>
</table>
<h2>6. Phụ lục và biểu mẫu</h2>
<table>
<thead>
<tr>
<th>STT</th>
<th>Mã số</th>
<th>Tên phụ lục/ biểu mẫu</th>
</tr>
</thead>
<tbody>
<tr>
<td>1</td>
<td>BM01_TA5.TTBYT.QT.01</td>
<td>Bảng theo dõi các thông số hoạt động hàng ngày của hệ thống nước R.O</td>
</tr>
<tr>
<td>2</td>
<td>PL01_TA5.TTBYT.QT.01</td>
<td>Giới hạn các chỉ số hóa học của nước R.O lọc máu và sơ đồ hành động</td>
</tr>
<tr>
<td><strong>ta</strong> Tâm Anh Hospital Tâm Anh Clinic</td>
<td>PHÒNG KHÁM ĐA KHOA TÂM ANH QUẬN 7</td>
<td>Mã số: BM01_TA5.TTBYT.QT.01</td>
</tr>
<tr>
<td>---</td>
<td>---</td>
<td>---</td>
</tr>
<tr>
<td></td>
<td><strong>BẢNG THEO DÕI CÁC THÔNG SỐ HOẠT ĐỘNG HÀNG NGÀY CỦA HỆ THỐNG R.O</strong></td>
<td>Lần phát hành: 01 Ngày hiệu lực: <strong>21/10/2025</strong> Trang: 0/2</td>
</tr>
</tbody>
</table>
<h3>TÌNH TRẠNG TÀI LIỆU</h3>
<table>
<thead>
<tr>
<th>Phiên bản</th>
<th>Ngày hiệu lực</th>
<th>Nội dung cập nhật/ thay đổi</th>
</tr>
</thead>
<tbody>
<tr>
<td>01</td>
<td>21/10/2025</td>
<td>Soạn thảo và ban hành lần đầu</td>
</tr>
</tbody>
</table>
<p><strong>Phạm vi áp dụng:</strong> Phòng khám Đa khoa Tâm Anh Quận 7</p>
<p><strong>Đối tượng áp dụng:</strong></p>
<table>
<thead>
<tr>
<th>☐ Tất cả nhân viên</th>
<th>☐ Bác sĩ</th>
<th>☐ Nhân sự vệ sinh</th>
</tr>
</thead>
<tbody>
<tr>
<td>☐ Điều dưỡng</td>
<td>☐ Dược sĩ</td>
<td>☐ Nhân sự nhà giặt</td>
</tr>
<tr>
<td>☐ Hộ sinh</td>
<td>☐ Chuyên viên phôi học</td>
<td>☐ Nhân sự tiếp liệu thanh trùng</td>
</tr>
<tr>
<td>☐ Thư ký y khoa</td>
<td>☐ Chăm sóc khách hàng</td>
<td>☐ Nhân sự hồ sơ bảo hiểm</td>
</tr>
<tr>
<td>☐ Kỹ thuật y</td>
<td>☐ Hỗ trợ chăm sóc</td>
<td>☐ Nhân sự dịch vụ dinh dưỡng</td>
</tr>
<tr>
<td>☐ Kỹ thuật viên chăm sóc da</td>
<td>☐ Bảo vệ</td>
<td>☐ Nhân sự kế toán</td>
</tr>
<tr>
<td>☑ Khác: Phòng TTBYT, Khoa KSNK, Đơn vị Thận nhân tạo</td>
<td></td>
<td></td>
</tr>
</tbody>
</table>
<p><strong>TỪ KHÓA (HASHTAG):</strong></p>
<p>Bang theo doi cac thong so hoat dong hang ngay, bang theo doi</p>
<table>
<thead>
<tr>
<th>Tâm Anh Hospital Tâm Anh Clinic</th>
<th>PHÒNG KHÁM ĐA KHOA TÂM ANH QUẬN 7</th>
<th>Mã số: BM01_TA5.TTBYT.QT.01 Lần phát hành: 01 Ngày hiệu lực: 21/10/2025 Trang: 1/2</th>
</tr>
</thead>
<tbody>
<tr>
<td></td>
<td>BẢNG THEO DÕI CÁC THÔNG SỐ HOẠT ĐỘNG HÀNG NGÀY CỦA HỆ THỐNG R.O</td>
<td></td>
</tr>
</tbody>
</table>
<p>BẢNG THEO DÕI CÁC THÔNG SỐ HOẠT ĐỘNG HÀNG NGÀY CỦA HỆ THỐNG</p>
<table>
<thead>
<tr>
<th>Ghi nhận thông số hoạt động của hệ thống xử lý và sản xuất nước R.O AquaBplus 1500 (S/N: 3BPS4515)</th>
<th></th>
<th>Tuần: ... Năm: ... Từ ngày ... đến ngày ... tháng ... năm ...</th>
<th></th>
<th></th>
<th></th>
</tr>
</thead>
<tbody>
<tr>
<td>Ngày / tháng:</td>
<td></td>
<td></td>
<td></td>
<td></td>
<td>Giá trị tham chiếu</td>
</tr>
<tr>
<td>Thời gian:</td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td>Hiển thị số trên màn hình của các van điều khiển bộ lọc.</td>
<td></td>
<td></td>
<td></td>
<td></td>
<td>Thời gian thực</td>
</tr>
<tr>
<td>Áp lực nước cấp ra của bơm tăng áp</td>
<td></td>
<td></td>
<td></td>
<td></td>
<td>3,5 → 5,5 Kg/cm²</td>
</tr>
<tr>
<td>Áp lực nước sau bộ lọc thô</td>
<td></td>
<td></td>
<td></td>
<td></td>
<td>3,5 → 5,5 Kg/cm²</td>
</tr>
<tr>
<td>Áp lực nước sau bộ lọc làm mềm</td>
<td></td>
<td></td>
<td></td>
<td></td>
<td>3,5 → 5,5 Kg/cm²</td>
</tr>
<tr>
<td>Áp lực nước sau bộ lọc than thứ 1</td>
<td></td>
<td></td>
<td></td>
<td></td>
<td>3,5 → 5,5 Kg/cm²</td>
</tr>
<tr>
<td>Áp lực nước sau bộ lọc than thứ 2</td>
<td></td>
<td></td>
<td></td>
<td></td>
<td>3,0 → 5,5 Kg/cm²</td>
</tr>
<tr>
<td>Áp lực nước sau bộ lọc tinh 5 μm</td>
<td></td>
<td></td>
<td></td>
<td></td>
<td>3,0 → 5,5 Kg/cm²</td>
</tr>
<tr>
<td>Áp lực nước sau bộ lọc tinh 1 μm</td>
<td></td>
<td></td>
<td></td>
<td></td>
<td>2,0 → 5,5 Kg/cm²</td>
</tr>
<tr>
<td>Độ cứng nước sau bộ làm mềm (Van lấy mẫu số 2)</td>
<td></td>
<td></td>
<td></td>
<td></td>
<td>&lt; 18 mg/l (CaCO₃)</td>
</tr>
<tr>
<td>Chlorine tổng sau bộ lọc Cacbon thứ 1 (Van mẫu số 3).</td>
<td></td>
<td></td>
<td></td>
<td></td>
<td>&lt; 0,1 mg/l</td>
</tr>
<tr>
<td>Chlorine tổng sau bộ lọc Cacbon thứ 2 (Van mẫu số 4).</td>
<td></td>
<td></td>
<td></td>
<td></td>
<td>&lt; 0,1 mg/l</td>
</tr>
<tr>
<td>Độ dẫn điện nước R.O (Permeate Conductivity)</td>
<td></td>
<td></td>
<td></td>
<td></td>
<td>&lt; 25 μS/cm</td>
</tr>
<tr>
<td><strong>ta</strong> Tâm Anh Hospital Tâm Anh Clinic</td>
<td>PHÒNG KHÁM ĐA KHOA TÂM ANH QUẬN 7</td>
<td>Mã số: BM01_TA5.TTBYT.QT.01</td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td>---</td>
<td>---</td>
<td>---</td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td><strong>BẢNG THEO DÕI CÁC THÔNG SỐ HOẠT ĐỘNG HÀNG NGÀY CỦA HỆ THỐNG R.O</strong></td>
<td>Lần phát hành: 01 Ngày hiệu lực: <strong>21/10/2025</strong> Trang: 2/2</td>
<td></td>
<td></td>
<td></td>
</tr>
</tbody>
</table>
<table>
<thead>
<tr>
<th>Nhiệt độ nước R.O (Permeate Temperature)</th>
<th></th>
<th></th>
<th></th>
<th></th>
<th>&lt; 36 °C</th>
</tr>
</thead>
<tbody>
<tr>
<td>Độ dẫn điện nước cấp vào máy (Soft water Conductivity)</td>
<td></td>
<td></td>
<td></td>
<td></td>
<td>&lt; 2000 µS/cm</td>
</tr>
<tr>
<td>Nhiệt độ nước cấp (Soft water Temperature)</td>
<td></td>
<td></td>
<td></td>
<td></td>
<td>&lt; 36 °C</td>
</tr>
<tr>
<td>Lưu lượng nước cấp vào máy (Soft water supply)</td>
<td></td>
<td></td>
<td></td>
<td></td>
<td>&gt;0 → 100 Lít/Phút</td>
</tr>
<tr>
<td>Lưu lượng nước R.O (Permeate Consumption)</td>
<td></td>
<td></td>
<td></td>
<td></td>
<td>0 → 50 Lít/Phút</td>
</tr>
<tr>
<td>Hiệu suất hoạt động (Effective yield)</td>
<td></td>
<td></td>
<td></td>
<td></td>
<td>55 → 75</td>
</tr>
<tr>
<td>Mức độ loại thải (Rejection Rate)</td>
<td></td>
<td></td>
<td></td>
<td></td>
<td>&gt; 90 %</td>
</tr>
<tr>
<td>Áp lực nước loại thải (Concentrate Pressure)</td>
<td></td>
<td></td>
<td></td>
<td></td>
<td>7,5 → 11 bar</td>
</tr>
<tr>
<td>Lưu lượng nước loại thải (Concentrate flow)</td>
<td></td>
<td></td>
<td></td>
<td></td>
<td>15 → 50 Lít / phút</td>
</tr>
<tr>
<td>Áp lực nước R.O máy cấp ra.</td>
<td></td>
<td></td>
<td></td>
<td></td>
<td>4 → 6 bar</td>
</tr>
<tr>
<td>Áp lực nước R.O hồi về máy.</td>
<td></td>
<td></td>
<td></td>
<td></td>
<td>2 → 6 bar</td>
</tr>
<tr>
<td><strong>Người vận hành:</strong> <em>(Tên và chữ ký)</em></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td><strong>Khoa / phòng thận nhân tạo</strong> <em>(Tên và chữ ký)</em></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td><strong>Các ý kiến / Cảnh báo:</strong></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td><strong>ta</strong> Tâm Anh Hospital Tâm Anh Clinic</td>
<td>PHÒNG KHÁM ĐA KHOA TÂM ANH QUẬN 7</td>
<td>Mã số: PL01_TA5.TTBYT.QT.01</td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td>---</td>
<td>---</td>
<td>---</td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td><strong>GIỚI HẠN CÁC CHỈ SỐ HÓA HỌC CỦA NƯỚC R.O LỌC MÁU VÀ SƠ ĐỒ HÀNH ĐỘNG</strong></td>
<td>Lần phát hành: 01 Ngày hiệu lực: <strong>21/10/2025</strong> Trang: 0/6</td>
<td></td>
<td></td>
<td></td>
</tr>
</tbody>
</table>
<h3>TÌNH TRẠNG TÀI LIỆU</h3>
<table>
<thead>
<tr>
<th>Phiên bản</th>
<th>Ngày hiệu lực</th>
<th>Nội dung cập nhật/ thay đổi</th>
</tr>
</thead>
<tbody>
<tr>
<td>01</td>
<td><strong>21/10/2025</strong></td>
<td>Soạn thảo và ban hành lần đầu</td>
</tr>
</tbody>
</table>
<p><strong>Phạm vi áp dụng:</strong> Áp dụng cho hệ thống R.O cấp nước cho máy chạy thận và dịch lọc máu đơn vị Thận nhân tạo Phòng khám Đa khoa Tâm Anh Quận 7.</p>
<h3>Đối tượng áp dụng:</h3>
<table>
<thead>
<tr>
<th>☐ Tất cả nhân viên</th>
<th>☐ Bác sĩ</th>
<th>☐ Nhân sự vệ sinh</th>
</tr>
</thead>
<tbody>
<tr>
<td>☐ Điều dưỡng</td>
<td>☐ Dược sĩ</td>
<td>☐ Nhân sự nhà giặt</td>
</tr>
<tr>
<td>☐ Hộ sinh</td>
<td>☐ Chuyên viên phôi học</td>
<td>☐ Nhân sự tiếp liệu thanh trùng</td>
</tr>
<tr>
<td>☐ Thư ký y khoa</td>
<td>☐ Chăm sóc khách hàng</td>
<td>☐ Nhân sự hồ sơ bảo hiểm</td>
</tr>
<tr>
<td>☐ Kỹ thuật y</td>
<td>☐ Hỗ trợ chăm sóc</td>
<td>☐ Nhân sự dịch vụ dinh dưỡng</td>
</tr>
<tr>
<td>☐ Kỹ thuật viên chăm sóc da</td>
<td>☐ Bảo vệ</td>
<td>☐ Nhân sự kế toán</td>
</tr>
<tr>
<td>☑ Khác: Nhân viên Đơn vị Thận nhân tạo, Nhân viên khoa Kiểm soát nhiễm khuẩn, Nhân viên phòng Trang thiết bị y tế, Văn phòng Ban chuyên môn</td>
<td></td>
<td></td>
</tr>
</tbody>
</table>
<h3>TỪ KHÓA (HASHTAG):</h3>
<p>Giỏi hạn chỉ số hồ học, nước R.O lọc máu, sờ đỏ hạnh động</p>
<table>
<thead>
<tr>
<th>Tâm Anh Hospital Tâm Anh Clinic</th>
<th>PHÒNG KHÁM ĐA KHOA TÂM ANH QUẬN 7</th>
<th>Mã số: PL01_TA5.TTBYT.QT.01 Lần phát hành: 01 Ngày hiệu lực: 21/10/2025 Trang: 1/6</th>
</tr>
</thead>
<tbody>
<tr>
<td></td>
<td>GIỚI HẠN CÁC CHỈ SỐ HÓA HỌC CỦA NƯỚC R.O LỌC MÁU VÀ SƠ ĐỒ HÀNH ĐỘNG</td>
<td></td>
</tr>
</tbody>
</table>
<p>GIỚI HẠN CÁC CHỈ SỐ HÓA HỌC CỦA NƯỚC R.O LỌC MÁU</p>
<table>
<thead>
<tr>
<th>STT</th>
<th>Yếu tố ô nhiễm</th>
<th>Giới hạn tối đa cho phép (mg/L)</th>
</tr>
</thead>
<tbody>
<tr>
<td>1.</td>
<td>Al (Aluminum)</td>
<td>0,01</td>
</tr>
<tr>
<td>2.</td>
<td>Cloramin</td>
<td>0,1</td>
</tr>
<tr>
<td>3.</td>
<td>Cho tổng số</td>
<td>0,5</td>
</tr>
<tr>
<td>4.</td>
<td>Cu (copper)</td>
<td>0,1</td>
</tr>
<tr>
<td>5.</td>
<td>F (Fluoride)</td>
<td>0,2</td>
</tr>
<tr>
<td>6.</td>
<td>Pb (lead)</td>
<td>0,005</td>
</tr>
<tr>
<td>7.</td>
<td>NO3 (Nitrate (as N))</td>
<td>2,0</td>
</tr>
<tr>
<td>8.</td>
<td>SO4 (Sulfate)</td>
<td>100</td>
</tr>
<tr>
<td>9.</td>
<td>Kẽm (Zinc)</td>
<td>0,1</td>
</tr>
<tr>
<td>10.</td>
<td>Calci</td>
<td>2 (0,05 mmol/l)</td>
</tr>
<tr>
<td>11.</td>
<td>Magie</td>
<td>4 (0,15 mmol/l)</td>
</tr>
<tr>
<td>12.</td>
<td>Kali (Potassium)</td>
<td>8 (0,2 mmol/l)</td>
</tr>
<tr>
<td>13.</td>
<td>Natri</td>
<td>70 (3,0 mmol/l)</td>
</tr>
<tr>
<td>14.</td>
<td>Sb (Antimony)</td>
<td>0,006</td>
</tr>
<tr>
<td><strong>ta</strong> Tâm Anh Hospital Tâm Anh Clinic</td>
<td><strong>PHÒNG KHÁM ĐA KHOA TÂM ANH QUẬN 7</strong></td>
<td>Mã số: PL01_TA5.TTBYT.QT.01</td>
</tr>
<tr>
<td>---</td>
<td>---</td>
<td>---</td>
</tr>
<tr>
<td></td>
<td><strong>GIỚI HẠN CÁC CHỈ SỐ HÓA HỌC CỦA NƯỚC R.O LỌC MÁU VÀ SƠ ĐỒ HÀNH ĐỘNG</strong></td>
<td>Lần phát hành: 01 Ngày hiệu lực: <strong>21/10/2025</strong> Trang: 2/6</td>
</tr>
</tbody>
</table>
<table>
<thead>
<tr>
<th>15.</th>
<th>Asen</th>
<th>0,005</th>
</tr>
</thead>
<tbody>
<tr>
<td>16.</td>
<td>Ba (Barium)</td>
<td>0,1</td>
</tr>
<tr>
<td>17.</td>
<td>Be (Beryllium)</td>
<td>0,0004</td>
</tr>
<tr>
<td>18.</td>
<td>Cd (Cadmium)</td>
<td>0,001</td>
</tr>
<tr>
<td>19.</td>
<td>Cr (Chromium)</td>
<td>0,014</td>
</tr>
<tr>
<td>20.</td>
<td>Hg (Mercury)</td>
<td>0,0002</td>
</tr>
<tr>
<td>21.</td>
<td>Se (Selenium)</td>
<td>0,09</td>
</tr>
<tr>
<td>22.</td>
<td>Ag (Silver)</td>
<td>0,005</td>
</tr>
<tr>
<td>23.</td>
<td>Thallium</td>
<td>0,002</td>
</tr>
<tr>
<td><strong>ta</strong> Tâm Anh Hospital Tâm Anh Clinic</td>
<td>PHÒNG KHÁM ĐA KHOA TÂM ANH QUẬN 7</td>
<td>Mã số: PL01_TA5.TTBYT.QT.01</td>
</tr>
<tr>
<td>---</td>
<td>---</td>
<td>---</td>
</tr>
<tr>
<td></td>
<td><strong>GIỚI HẠN CÁC CHỈ SỐ HÓA HỌC CỦA NƯỚC R.O LỌC MÁU VÀ SƠ ĐỒ HÀNH ĐỘNG</strong></td>
<td>Lần phát hành: 01 Ngày hiệu lực: <strong>21/10/2025</strong> Trang: 3/6</td>
</tr>
</tbody>
</table>
<p>❖ Sơ đồ hành động đối với kết quả vi sinh nước R.O</p>
<table>
<thead>
<tr>
<th><strong>ta</strong> Tâm Anh Hospital Tâm Anh Clinic</th>
<th>PHÒNG KHÁM ĐA KHOA TÂM ANH QUẬN 7</th>
<th>Mã số: PL01_TA5.TTBYT.QT.01</th>
</tr>
</thead>
<tbody>
<tr>
<td></td>
<td><strong>GIỚI HẠN CÁC CHỈ SỐ HÓA HỌC CỦA NƯỚC R.O LỌC MÁU VÀ SƠ ĐỒ HÀNH ĐỘNG</strong></td>
<td>Lần phát hành: 01 Ngày hiệu lực: <strong>21/10/2025</strong> Trang: 4/6</td>
</tr>
</tbody>
</table>
<p>❖ Sơ đồ hành động đối với kết quả endotoxin nước R.O</p>
<table>
<thead>
<tr>
<th><strong>ta</strong> Tâm Anh Hospital Tâm Anh Clinic</th>
<th>PHÒNG KHÁM ĐA KHOA TÂM ANH QUẬN 7</th>
<th>Mã số: PL01_TA5.TTBYT.QT.01</th>
</tr>
</thead>
<tbody>
<tr>
<td></td>
<td><strong>GIỚI HẠN CÁC CHỈ SỐ HÓA HỌC CỦA NƯỚC R.O LỌC MÁU VÀ SƠ ĐỒ HÀNH ĐỘNG</strong></td>
<td>Lần phát hành: 01 Ngày hiệu lực: <strong>21/10/2025</strong> Trang: 5/6</td>
</tr>
</tbody>
</table>
<p>❖ Sơ đồ hành động đối với kết quả vi sinh dịch lọc máu với máy chạy thận HDF online có sử dụng quả lọc dịch</p>
<table>
<thead>
<tr>
<th><strong>ta</strong> Tâm Anh Hospital Tâm Anh Clinic</th>
<th>PHÒNG KHÁM ĐA KHOA TÂM ANH QUẬN 7</th>
<th>Mã số: PL01_TA5.TTBYT.QT.01</th>
</tr>
</thead>
<tbody>
<tr>
<td></td>
<td><strong>GIỚI HẠN CÁC CHỈ SỐ HÓA HỌC CỦA NƯỚC R.O LỌC MÁU VÀ SƠ ĐỒ HÀNH ĐỘNG</strong></td>
<td>Lần phát hành: 01 Ngày hiệu lực: <strong>21/10/2025</strong> Trang: 6/6</td>
</tr>
</tbody>
</table>
<p>❖ Sơ đồ hành động đối với kết quả endotoxin dịch lọc máu với máy chạy thận HDF online có sử dụng quả lọc dịch</p>
<p>Eun</p>
</div>
</article></section>
<section class="block" data-group="TA5.TTBYT.QT.02" id="group-TA5.TTBYT.QT.02">
<header class="block-head">
<p class="block-code">TA5.TTBYT.QT.02</p>
<h2>Vận hành hệ thống R.O tại đơn vị Thận nhân tạo</h2>
<p class="block-desc">Vận hành hệ thống RO tại Thận nhân tạo</p>
</header>
<article class="doc" data-group="TA5.TTBYT.QT.02" data-id="ta5.ttbyt.qt.02-ta5.ttbyt.qt.02-quy-tr-nh-v-n-h-nh-h-th-ng-r.o" data-search="# QUY TRÌNH VẬN HÀNH # HỆ THỐNG R.O TẠI ĐƠN VỊ THẬN NHÂN TẠO Mã số : TA5.TTBYT.QT.02 Lần phát hành : 01 Ngày phát hành : 20.1.10.1.2025 Ngày hiệu lực : 04.1.11.1.2025 Số trang : 15 | Trách nhiệm | Họ và tên | Chức vụ | Ký tên | Ngày ký | | --- | --- | --- | --- | --- | | Soạn thảo | Trần Trọng Tấn | Kỹ sư Trang thiết bị y tế | | 17/10/2025 | | Kiểm soát | Nguyễn Quốc Việt | Trưởng phòng Trang thiết bị y tế | | 17/10/2025 | | | Đỗ Thị Hằng | Trưởng Đơn vị Thận - Lọc máu | | 17/10/2025 | | | Lê Thị Mỹ Hương | Tổ trưởng Kiểm soát nhiễm khuẩn | | 18/10/2025 | | | Nguyễn Bình An | Trưởng phòng Vận hành tòa nhà | | 18/10/2025 | | | Trần Nguyễn Như Anh | Giám đốc Quản lý chất lượng | | 18/10/2025 | | | Lê Anh Đức | Giám đốc Phòng khám Tâm Anh Quận 7 | | 20/10/2025 | | Phê duyệt | Ngô Thị Ngọc Hoa | Phó Tổng Giám đốc | | 20/10/2025 | | **ta** Tâm Anh Hospital Tâm Anh Clinic | PHÒNG KHÁM ĐA KHOA TÂM ANH QUẬN 7 | Mã số: TA5.TTBYT.QT.02 | | --- | --- | --- | | | QUY TRÌNH VẬN HÀNH HỆ THỐNG R.O TẠI ĐƠN VỊ THẬN NHÂN TẠO | Lần phát hành: 01 Ngày hiệu lực: 04/11/2025 Trang : 1/15 | ### TÌNH TRẠNG TÀI LIỆU | Phiên bản | Ngày hiệu lực | Nội dung cập nhật/ thay đổi | | --- | --- | --- | | 01 | 04/11/2025 | Soạn thảo và ban hành lần đầu | ### TỪ KHÓA (HASHTAG): Van hanh he thong R.O, than nhan tao | **ta** Tâm Anh Hospital Tâm Anh Clinic | **PHÒNG KHÁM ĐA KHOA TÂM ANH QUẬN 7** | Mã số: TA5.TTBYT.QT.02 | | --- | --- | --- | | | **QUY TRÌNH VẬN HÀNH HỆ THỐNG R.O** **TẠI ĐƠN VỊ THẬN NHÂN TẠO** | Lần phát hành: 01 Ngày hiệu lực: **04/11/2025** Trang : 2/15 | ## 1. Mục đích - Nhằm đảm bảo các bên liên quan nắm được nội dung công việc, vận hành hiệu quả hệ thống nước R.O tại đơn vị thận nhân tạo, đảm bảo an toàn cho người bệnh. ## 2. Phạm vi và đối tượng áp dụng ### 2.1. Phạm vi áp dụng - Phòng khám Đa khoa Tâm Anh Quận 7 ### 2.2. Đối tượng áp dụng | ☐ Tất cả nhân viên | ☐ Bác sĩ | ☐ Nhân sự vệ sinh | | --- | --- | --- | | ☐ Điều dưỡng | ☐ Dược sĩ | ☐ Nhân sự nhà giặt | | ☐ Hộ sinh | ☐ Chuy" id="doc-ta5.ttbyt.qt.02-ta5.ttbyt.qt.02-quy-tr-nh-v-n-h-nh-h-th-ng-r.o">
<header class="doc-head">
<div class="doc-meta">
<span class="chip chip-qt">Quy trình</span>
<code>TA5.TTBYT.QT.02</code>
</div>
<h3>Vận hành hệ thống R.O tại đơn vị Thận nhân tạo</h3>
<p class="doc-file">TA5.TTBYT.QT.02_Quy trình vận hành hệ thống R.O tại đơn vị Thận nhân tạo.md</p>
</header>
<div class="md">
<h1>QUY TRÌNH VẬN HÀNH</h1>
<h1>HỆ THỐNG R.O TẠI ĐƠN VỊ THẬN NHÂN TẠO</h1>
<p>Mã số : TA5.TTBYT.QT.02<br/>
Lần phát hành : 01<br/>
Ngày phát hành : 20.1.10.1.2025<br/>
Ngày hiệu lực : 04.1.11.1.2025<br/>
Số trang : 15</p>
<table>
<thead>
<tr>
<th>Trách nhiệm</th>
<th>Họ và tên</th>
<th>Chức vụ</th>
<th>Ký tên</th>
<th>Ngày ký</th>
</tr>
</thead>
<tbody>
<tr>
<td>Soạn thảo</td>
<td>Trần Trọng Tấn</td>
<td>Kỹ sư Trang thiết bị y tế</td>
<td></td>
<td>17/10/2025</td>
</tr>
<tr>
<td>Kiểm soát</td>
<td>Nguyễn Quốc Việt</td>
<td>Trưởng phòng Trang thiết bị y tế</td>
<td></td>
<td>17/10/2025</td>
</tr>
<tr>
<td></td>
<td>Đỗ Thị Hằng</td>
<td>Trưởng Đơn vị Thận - Lọc máu</td>
<td></td>
<td>17/10/2025</td>
</tr>
<tr>
<td></td>
<td>Lê Thị Mỹ Hương</td>
<td>Tổ trưởng Kiểm soát nhiễm khuẩn</td>
<td></td>
<td>18/10/2025</td>
</tr>
<tr>
<td></td>
<td>Nguyễn Bình An</td>
<td>Trưởng phòng Vận hành tòa nhà</td>
<td></td>
<td>18/10/2025</td>
</tr>
<tr>
<td></td>
<td>Trần Nguyễn Như Anh</td>
<td>Giám đốc Quản lý chất lượng</td>
<td></td>
<td>18/10/2025</td>
</tr>
<tr>
<td></td>
<td>Lê Anh Đức</td>
<td>Giám đốc Phòng khám Tâm Anh Quận 7</td>
<td></td>
<td>20/10/2025</td>
</tr>
<tr>
<td>Phê duyệt</td>
<td>Ngô Thị Ngọc Hoa</td>
<td>Phó Tổng Giám đốc</td>
<td></td>
<td>20/10/2025</td>
</tr>
<tr>
<td><strong>ta</strong> Tâm Anh Hospital Tâm Anh Clinic</td>
<td>PHÒNG KHÁM ĐA KHOA TÂM ANH QUẬN 7</td>
<td>Mã số: TA5.TTBYT.QT.02</td>
<td></td>
<td></td>
</tr>
<tr>
<td>---</td>
<td>---</td>
<td>---</td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td>QUY TRÌNH VẬN HÀNH HỆ THỐNG R.O TẠI ĐƠN VỊ THẬN NHÂN TẠO</td>
<td>Lần phát hành: 01 Ngày hiệu lực: 04/11/2025 Trang : 1/15</td>
<td></td>
<td></td>
</tr>
</tbody>
</table>
<h3>TÌNH TRẠNG TÀI LIỆU</h3>
<table>
<thead>
<tr>
<th>Phiên bản</th>
<th>Ngày hiệu lực</th>
<th>Nội dung cập nhật/ thay đổi</th>
</tr>
</thead>
<tbody>
<tr>
<td>01</td>
<td>04/11/2025</td>
<td>Soạn thảo và ban hành lần đầu</td>
</tr>
</tbody>
</table>
<h3>TỪ KHÓA (HASHTAG):</h3>
<p>Van hanh he thong R.O, than nhan tao</p>
<table>
<thead>
<tr>
<th><strong>ta</strong> Tâm Anh Hospital Tâm Anh Clinic</th>
<th><strong>PHÒNG KHÁM ĐA KHOA TÂM ANH QUẬN 7</strong></th>
<th>Mã số: TA5.TTBYT.QT.02</th>
</tr>
</thead>
<tbody>
<tr>
<td></td>
<td><strong>QUY TRÌNH VẬN HÀNH HỆ THỐNG R.O</strong> <strong>TẠI ĐƠN VỊ THẬN NHÂN TẠO</strong></td>
<td>Lần phát hành: 01 Ngày hiệu lực: <strong>04/11/2025</strong> Trang : 2/15</td>
</tr>
</tbody>
</table>
<h2>1. Mục đích</h2>
<ul>
<li>Nhằm đảm bảo các bên liên quan nắm được nội dung công việc, vận hành hiệu quả hệ thống nước R.O tại đơn vị thận nhân tạo, đảm bảo an toàn cho người bệnh.</li>
</ul>
<h2>2. Phạm vi và đối tượng áp dụng</h2>
<h3>2.1. Phạm vi áp dụng</h3>
<ul>
<li>Phòng khám Đa khoa Tâm Anh Quận 7</li>
</ul>
<h3>2.2. Đối tượng áp dụng</h3>
<table>
<thead>
<tr>
<th>☐ Tất cả nhân viên</th>
<th>☐ Bác sĩ</th>
<th>☐ Nhân sự vệ sinh</th>
</tr>
</thead>
<tbody>
<tr>
<td>☐ Điều dưỡng</td>
<td>☐ Dược sĩ</td>
<td>☐ Nhân sự nhà giặt</td>
</tr>
<tr>
<td>☐ Hộ sinh</td>
<td>☐ Chuyên viên phôi học</td>
<td>☐ Nhân sự tiếp liệu thanh trùng</td>
</tr>
<tr>
<td>☐ Thư ký y khoa</td>
<td>☐ Chăm sóc khách hàng</td>
<td>☐ Nhân sự hồ sơ bảo hiểm</td>
</tr>
<tr>
<td>☐ Kỹ thuật y</td>
<td>☐ Hỗ trợ chăm sóc</td>
<td>☐ Nhân sự dịch vụ dinh dưỡng</td>
</tr>
<tr>
<td>☐ Kỹ thuật viên chăm sóc da</td>
<td>☐ Bảo vệ</td>
<td>☐ Nhân sự kế toán</td>
</tr>
<tr>
<td>☑ Khác: Nhân viên đơn vị thận nhân tạo, Nhân viên khoa Kiểm soát nhiễm khuẩn, Nhân viên phòng Trang thiết bị y tế</td>
<td></td>
<td></td>
</tr>
</tbody>
</table>
<h2>3. Thuật ngữ và từ viết tắt</h2>
<table>
<thead>
<tr>
<th>Thuật ngữ</th>
<th>Từ viết tắt</th>
<th>Định nghĩa</th>
</tr>
</thead>
<tbody>
<tr>
<td>Bác sĩ</td>
<td>BS</td>
<td>-</td>
</tr>
<tr>
<td>Điều dưỡng</td>
<td>ĐD</td>
<td></td>
</tr>
<tr>
<td>Hướng dẫn sử dụng</td>
<td>HDSD</td>
<td>-</td>
</tr>
<tr>
<td>Kiểm soát nhiễm khuẩn</td>
<td>KSNK</td>
<td></td>
</tr>
<tr>
<td>Trang thiết bị y tế</td>
<td>TTBYT</td>
<td>-</td>
</tr>
<tr>
<td>ta Tâm Anh Hospital Tâm Anh Clinic</td>
<td>PHÒNG KHÁM ĐA KHOA TÂM ANH QUẬN 7</td>
<td>Mã số: TA5.TTBYT.QT.02 Lần phát hành: 01 Ngày hiệu lực: 04/11/2025 Trang : 3/15</td>
</tr>
<tr>
<td>---</td>
<td>---</td>
<td>---</td>
</tr>
<tr>
<td></td>
<td>QUY TRÌNH VẬN HÀNH HỆ THỐNG R.O TẠI ĐƠN VỊ THẬN NHÂN TẠO</td>
<td></td>
</tr>
</tbody>
</table>
<h1>4. Nội dung</h1>
<h1>4.1. Mô tả hệ thống nước</h1>
<p>Hình 1: Sơ đồ hệ thống xử lý nước R.O AquaBplus 1500 HF</p>
<h1>4.2. Vận hành và bảo trì bộ phận lọc và làm mềm nước</h1>
<h1>4.2.1. Quy trình kỹ thuật làm sạch cột lọc đa tầng (Muntimedia Dept Filter)</h1>
<ul>
<li>
<p>Cột lọc được cài đặt súc rửa định kỳ 03 ngày 01 lần (Trên màn hình Autovale có hiển thị đến ngày súc rửa) bằng van tự động (Cho phép vận hành chương trình bằng tay khi cần thiết).</p>
</li>
<li>
<p>Thay mới các lớp hạt lọc sau 24 tháng sử dụng (Tùy theo chất lượng nguồn nước và hiệu quả lọc hoặc thay thế khi cần thiết).</p>
</li>
<li>
<p>Lưu ý: Không thực hiện rửa khi phát hiện bất thường của cột lọc (Hỏng van, cột lọc có vết nứt không an toàn...).</p>
</li>
<li>
<p>Người thực hiện:</p>
</li>
</ul>
<ul>
<li>Các nhân viên phòng TTBYT được phân công phụ trách kiểm tra hoạt động súc rửa trên màn hình của van tự động (Cho phép vận hành chương trình bằng tay khi cần thiết) theo tài liệu HDSD. Thực hiện kiểm tra hàng ngày theo BM03_TA5.TTBYT.QT.02_ Bảng theo dõi các thông số hoạt động hàng ngày của hệ thống R.O.</li>
</ul>
<p>Ban</p>
<table>
<thead>
<tr>
<th>Tâm Anh Hospital Tâm Anh Clinic</th>
<th>PHÒNG KHÁM ĐA KHOA TÂM ANH QUẬN 7</th>
<th>Mã số: TA5.TTBYT.QT.02 Lần phát hành: 01 Ngày hiệu lực: 04/11/2025 Trang : 4/15</th>
</tr>
</thead>
<tbody>
<tr>
<td></td>
<td>QUY TRÌNH VẬN HÀNH HỆ THỐNG R.O TẠI ĐƠN VỊ THẬN NHÂN TẠO</td>
<td></td>
</tr>
</tbody>
</table>
<h1>- Người giám sát:</h1>
<ul>
<li>Nhân viên đơn vị Thận nhân tạo phối hợp Phòng TTBYT giám sát việc thực hiện kiểm tra hệ thống.</li>
</ul>
<h1>- Phương tiện:</h1>
<ul>
<li>
<p>Van tự động lắp cố định trên đỉnh cột lọc và hệ thống các van điện từ trên đường ống.</p>
</li>
<li>
<p>Máy bơm tiền lọc có thiết bị điều áp tự động.</p>
</li>
<li>
<p>Tủ điện điều khiển.</p>
</li>
<li>
<p>Nguồn điện luôn luôn đảm bảo duy trì 24/24.</p>
</li>
<li>
<p>Nguồn nước luôn luôn đảm bảo duy trì 24/24.</p>
</li>
<li>
<p>Sổ nhật ký ghi chép về: bảo dưỡng, làm sạch, thay mới cột lọc...(Ghi chép bảo dưỡng, thay mới cột lọc ... theo biên bản của Hãng do hệ thống đang được bảo hành của nhà cung cấp và cập nhật sổ lý lịch thiết bị khi thực hiện).</p>
</li>
</ul>
<h1>- Các bước thực hiện:</h1>
<table>
<thead>
<tr>
<th>Các bước thực hiện</th>
<th>Nội dung</th>
<th>Phụ trách</th>
</tr>
</thead>
<tbody>
<tr>
<td><strong>Bước 1: Thực hiện kỹ thuật</strong></td>
<td>- Hệ thống tự động súc rửa theo chương trình cài đặt. Bao gồm các chế độ: + Chế độ lọc. + Chế độ rửa ngược. + Chế độ rửa nhanh. - Thời điểm súc rửa: 20:00 (Theo chương trình cài đặt súc rửa tự động hoặc can thiệp bằng tay khi cần thiết hoặc khẩn cấp). Thời gian cài đặt súc rửa có thể thay đổi. - Thời gian súc rửa: 30 - 45 phút. - Thiết bị tự động kích hoạt máy bơm áp lực hoạt động để tạo áp súc rửa.</td>
<td>- Nhân viên TTBYT được phân công phụ trách thực hiện việc kiểm tra và súc rửa khi cần thiết. - Nhân viên Đơn vị Thận nhân tạo phối hợp giám sát quá trình thực hiện.</td>
</tr>
</tbody>
</table>
<p>Ban</p>
<table>
<thead>
<tr>
<th><strong>ta</strong> Tâm Anh Hospital Tâm Anh Clinic</th>
<th>PHÒNG KHÁM ĐA KHOA TÂM ANH QUẬN 7</th>
<th>Mã số: TA5.TTBYT.QT.02</th>
</tr>
</thead>
<tbody>
<tr>
<td></td>
<td><strong>QUY TRÌNH VẬN HÀNH HỆ THỐNG R.O</strong> <strong>TẠI ĐƠN VỊ THẬN NHÂN TẠO</strong></td>
<td>Lần phát hành: 01 Ngày hiệu lực: <strong>04/11/2025</strong> Trang : 5/15</td>
</tr>
</tbody>
</table>
<table>
<thead>
<tr>
<th>Các bước thực hiện</th>
<th>Nội dung</th>
<th>Phụ trách</th>
</tr>
</thead>
<tbody>
<tr>
<td><strong>Bước 2: Kiểm tra cột lọc đa tầng</strong></td>
<td>- - Hệ thống van, đường ống cấp nước xem có bị rò rỉ, nứt vỡ (đầu AUTOVALVE). - - Kiểm tra rò rỉ trên đường cấp, đường thoát của các cột lọc. - - Theo dõi đồng hồ hiển thị giờ trên màn hình van tự động, nếu thấy lệch giờ điều chỉnh ngay để đảm bảo thời gian súc rửa đúng như cài đặt. - - Kiểm tra chương trình để biết ngày súc rửa gần nhất và ngày súc rửa sắp tới. - - Kiểm tra áp lực trên hệ thống thông qua đồng hồ áp suất để biết được tình trạng thông, tắc cột lọc. - - Có thể nhấn phím kích hoạt súc rửa ngay lập tức nếu cần thiết.</td>
<td>- - Nhân viên TTBYT được phận công phụ trách thực hiện việc kiểm tra và súc rửa khi cần thiết. - - Nhân viên Đơn vị Thận nhân tạo: phối hợp giám sát quá trình thực hiện.</td>
</tr>
</tbody>
</table>
<h4>4.2.2. Quy trình kỹ thuật làm sạch cột than hoạt tính (carbon filter):</h4>
<ul>
<li>
<p>Súc rửa định kỳ 03 ngày 01 lần (Trên màn hình sẽ hiển thị số ngày đếm ngược tự động súc rửa), được cài đặt trong chương trình súc rửa của van tự động (Cho phép điều chỉnh chương trình khi cần thiết).</p>
</li>
<li>
<p>Thay mới các lớp hạt lọc sau 24 tháng sử dụng (Tùy theo chất lượng nguồn nước và hiệu quả lọc hoặc thay thế khi cần thiết).</p>
</li>
<li>
<p><strong>Lưu ý:</strong> Không thực hiện rửa khi phát hiện bất thường của cột lọc (Hỏng van, cột lọc có vết nứt không an toàn...).<br/>
|  Tâm Anh Hospital Tâm Anh Clinic | PHÒNG KHÁM ĐA KHOA TÂM ANH QUẬN 7 | Mã số: TA5.TTBYT.QT.02 Lần phát hành: 01 Ngày hiệu lực: 04/11/2025 Trang : 6/15  |<br/>
| --- | --- | --- |<br/>
|   |  QUY TRÌNH VẬN HÀNH HỆ THỐNG R.O TẠI ĐƠN VỊ THẬN NHÂN TẠO  |   |</p>
</li>
</ul>
<h1>- Người thực hiện:</h1>
<ul>
<li>Các nhân viên phòng TTBYT được phân công phụ trách kiểm tra hoạt động súc rửa trên màn hình của van tự động (Cho phép vận hành chương trình bằng tay khi cần thiết) theo tài liệu HĐSD. Thực hiện kiểm tra hàng ngày theo BM03_TA5.TTBYT.QT.02_ Bảng theo dõi các thông số hoạt động hàng ngày của hệ thống R.O.</li>
</ul>
<h1>- Người giám sát:</h1>
<ul>
<li>Nhân viên đơn vị Thận nhân tạo phối hợp Phòng TTBYT giám sát việc thực hiện kiểm tra hệ thống.</li>
</ul>
<h1>- Phương tiện:</h1>
<p>+Van tu dong lap co dinh tren dinh cot loc va he thong cac van dien tu tren duong ong.</p>
<ul>
<li>May bom tién loc co thiet bi dieu ap tu dong.<br/>
+Tu dien dieu khien.</li>
<li>Nguôn dien luôn luân duy tri 24/24.</li>
<li>Nguôn nuoc luân luân duy tri 24/24.</li>
<li>So nhát ký ghi chép vè: bao duǒng, lam sach, thay miǒi cǒt loc...</li>
</ul>
<h1>- Các bước thực hiện:</h1>
<table>
<thead>
<tr>
<th>Các bước thực hiện</th>
<th>Nội dung</th>
<th>Phụ trách</th>
</tr>
</thead>
<tbody>
<tr>
<td><strong>Bước 1: Thực hiện kỹ thuật</strong></td>
<td>- Hệ thống tự động súc rửa theo chương trình cài đặt. Bao gồm các chế độ: + Chế độ lọc. + Chế độ rửa ngược. + Chế độ rửa nhanh. - Thời điểm súc rửa: 21h00. Thời gian cài đặt súc rửa có thể thay đổi. - Thời gian súc rửa: 30 - 45 phút. - Thiết bị tự động kích hoạt máy bơm áp lực hoạt động để tạo áp súc rửa.</td>
<td>- Nhân viên TTBYT được phân công phụ trách thực hiện việc kiểm tra và súc rửa khi cần thiết. - Nhân viên Đơn vị Thận nhân tạo: phối hợp Phòng TTBYT giám sát quá trình thực hiện.</td>
</tr>
</tbody>
</table>
<p>Ban</p>
<table>
<thead>
<tr>
<th><strong>ta</strong> Tâm Anh Hospital Tâm Anh Clinic</th>
<th><strong>PHÒNG KHÁM ĐA KHOA TÂM ANH QUẬN 7</strong></th>
<th>Mã số: TA5.TTBYT.QT.02</th>
</tr>
</thead>
<tbody>
<tr>
<td></td>
<td><strong>QUY TRÌNH VẬN HÀNH HỆ THỐNG R.O</strong> <strong>TẠI ĐƠN VỊ THẬN NHÂN TẠO</strong></td>
<td>Lần phát hành: 01 Ngày hiệu lực: <strong>04/11/2025</strong> Trang : 7/15</td>
</tr>
</tbody>
</table>
<table>
<thead>
<tr>
<th>Các bước thực hiện</th>
<th>Nội dung</th>
<th>Phụ trách</th>
</tr>
</thead>
<tbody>
<tr>
<td><strong>Bước 2: Kiểm tra cột lọc than hoạt tính</strong></td>
<td>- - Hệ thống van, đường ống cấp nước xem có bị rò rỉ, nứt vỡ (đầu AUTOVALVE). - - Kiểm tra rò rỉ trên đường cấp, đường thoát của các cột lọc. - - Theo dõi đồng hồ hiển thị giờ trên màn hình van tự động, nếu thấy lệch giờ điều chỉnh ngay để đảm bảo thời gian súc rửa đúng như cài đặt. - - Kiểm tra chương trình để biết ngày súc rửa gần nhất và ngày súc rửa sắp tới.</td>
<td>- - Nhân viên TTBYT được phận công phụ trách thực hiện việc kiểm tra và súc rửa khi cần thiết. - - Nhân viên Đơn vị Thận nhân tạo phối hợp Phòng TTBYT giám sát quá trình thực hiện.</td>
</tr>
</tbody>
</table>
<h4>4.2.3. Quy trình hoàn nguyên</h4>
<ul>
<li>
<p>Để phục hồi lại chức năng của cột làm mềm (Softener) để làm mềm nước (Loại bỏ Ca2+ và Mg2+) ra khỏi nguồn nước trước khi vào màng R.O.</p>
</li>
<li>
<p>Hoàn nguyên cột lọc định kỳ và số lượng muối hoàn nguyên phải được tính toán phù hợp dựa trên các thông số kỹ thuật như sau:</p>
</li>
</ul>
<ul>
<li>
<p>Độ cứng nguồn nước cấp.</p>
</li>
<li>
<p>Số lượng hạt nhựa trong cột lọc (Phụ thuộc vào thể tích cột lọc. Đơn vị tính theo lít).</p>
</li>
<li>
<p>Căn cứ số lượng máy thận đang hoạt động và nhu cầu sử dụng nước R.O khác của khoa.</p>
</li>
</ul>
<ul>
<li>
<p>Thời gian súc rửa định kỳ: Thiết bị sau khi sử dụng 110m3 nước sẽ tự động súc rửa (Có thể điều chỉnh tùy thuộc vào tần suất sử dụng của khoa).</p>
</li>
<li>
<p>Thời gian hoàn nguyên định kỳ phải được điều chỉnh trong các trường hợp sau: Khi thay đổi nguồn nước cấp, khi tăng số lượng máy lọc thận của khoa, khi có thêm nhu cầu sử dụng khác lớn hơn 10% công suất hiện tại của máy.</p>
</li>
<li>
<p>Thay thế hạt lọc mới sau 24 tháng sử dụng (Tùy theo chất lượng nguồn nước và hiệu quả lọc hoặc thay thế khi cần thiết).</p>
</li>
<li>
<p>Lưu ý: Không hoàn nguyên khi thùng chứa nước muối quá bẩn (Hiện tại đang đánh giá bằng nhìn trực quan mỗi khi kiểm tra bồn chứa nước muối hàng tuần), thùng chứa nước muối bị cạn dưới 4cm nước tính từ đáy lên.<br/>
|  Tâm Anh Hospital Tâm Anh Clinic | PHÒNG KHÁM ĐA KHOA TÂM ANH QUẬN 7 | Mã số: TA5.TTBYT.QT.02 Lần phát hành: 01 Ngày hiệu lực: 04/11/2025 Trang : 8/15  |<br/>
| --- | --- | --- |<br/>
|   |  QUY TRÌNH VẬN HÀNH HỆ THỐNG R.O TẠI ĐƠN VỊ THẬN NHÂN TẠO  |   |</p>
</li>
<li>
<p>Người thực hiện: Nhân viên được phân công phụ trách Phòng TTBYT.</p>
</li>
<li>
<p>Người giám sát: Nhân viên Đơn vị Thận nhân tạo.</p>
</li>
<li>
<p>Phương tiện:</p>
</li>
</ul>
<ul>
<li>Hô so giay to: So nhát ký hoàn nguyên, may moc, dung cu dé kiém tra do cung cua nuoc.</li>
<li>Muoi an NaCl dang muoi bot khong co iod, so luong 25 - 50 kg/1 tuan.</li>
<li>Tai lieuu huong dan pha muoi hoan nguyen.<br/>
+Phieu theo doi pha muoi.<br/>
+Van tu dong lap co dinh tren dinh cot loc va cac van dien tu trong he thong.</li>
<li>May bom tién loc có thiet bi dieu ap tu dong.<br/>
+Tu dien dieu khien.</li>
<li>Nguôn dien luôn luân duy tri 24/24.</li>
<li>Nguôn nuoc luân luân duy tri 24/24.</li>
</ul>
<ul>
<li>Các bước thực hiện:</li>
</ul>
<table>
<thead>
<tr>
<th>Các bước thực hiện</th>
<th>Nội dung</th>
<th>Phụ trách</th>
</tr>
</thead>
<tbody>
<tr>
<td><strong>Bước 1: Thực hiện kỹ thuật</strong></td>
<td>- Hệ thống tự động súc rửa, hút dung dịch nước muối hoàn nguyên theo chương trình cài đặt. Bao gồm các chế độ: + Chế độ lọc. + Chế độ hút muối. + Chế độ rửa nhanh. + Chế độ làm đầy. - Định kỳ (Thứ hai hàng tuần hoặc vào ngày tẩy rửa nhiệt hệ thống) kiểm tra và pha 25 - 50 kg muối vào thùng chứa muối (Đảm bảo muối cao hơn mực nước 5cm - tùy theo lượng muối bão hòa trong thùng chứa).</td>
<td>- Nhân viên TTBYT được phân công phụ trách thực hiện việc kiểm tra và súc rửa khi cần thiết. - Nhân viên Đơn vị Thận nhân tạo phối hợp Phòng TTBYT giám sát quá trình thực hiện.</td>
</tr>
<tr>
<td><strong>ta</strong> Tâm Anh Hospital Tâm Anh Clinic</td>
<td><strong>PHÒNG KHÁM ĐA KHOA TÂM ANH QUẬN 7</strong></td>
<td>Mã số: TA5.TTBYT.QT.02</td>
</tr>
<tr>
<td>---</td>
<td>---</td>
<td>---</td>
</tr>
<tr>
<td></td>
<td><strong>QUY TRÌNH VẬN HÀNH HỆ THỐNG R.O</strong> <strong>TẠI ĐƠN VỊ THẬN NHÂN TẠO</strong></td>
<td>Lần phát hành: 01 Ngày hiệu lực: <strong>04/11/2025</strong> Trang : 9/15</td>
</tr>
</tbody>
</table>
<table>
<thead>
<tr>
<th>Các bước thực hiện</th>
<th>Nội dung</th>
<th>Phụ trách</th>
</tr>
</thead>
<tbody>
<tr>
<td></td>
<td>- Thời điểm súc rửa, hoàn nguyên: Sau khi cột lọc làm mềm nước tiêu thụ 110m3 (Trên màn hình hiển thị chi tiết thông số cụ thể). Có thể thay đổi cài đặt tùy theo hiện trạng hoạt động của hệ thống. - Thời gian súc rửa: 100 - 120 phút. - Thiết bị tự động kích hoạt máy bơm áp lực hoạt động để tạo áp súc rửa. - Thùng chứa muối có van châm nước pha muối nhanh. - Ghi thông tin vào BM02_TA5.TTBYT.QT.02_Phiếu theo dõi pha muối.</td>
<td></td>
</tr>
<tr>
<td><strong>Bước 2: Kiểm tra cột lọc làm mềm nước</strong></td>
<td>- Hệ thống van, đường ống cấp nước xem có bị rò rỉ, nứt vỡ (đầu AUTOVALVE). - Kiểm tra rò rỉ trên đường cấp, đường thoát của các cột lọc. - Theo dõi đồng hồ hiển thị giờ trên màn hình van tự động, nếu thấy lệch giờ điều chỉnh ngay để đảm bảo thời gian súc rửa đúng như cài đặt. - Kiểm tra áp lực trên hệ thống thông qua đồng hồ áp suất để biết được tình trạng thông, tắc cột lọc. - Kiểm tra chất lượng nước sau hệ thống tiền lọc hàng ngày (Chlorine, Độ cứng...) theo qui định 2482 QĐ - BYT năm 2018 để biết được hiệu quả xử lý của các cột lọc.</td>
<td>- Nhân viên TTBYT được phân công phụ trách thực hiện việc kiểm tra và súc rửa khi cần thiết. - Nhân viên Đơn vị Thận nhân tạo: phối hợp Phòng TTBYT giám sát quá trình thực hiện.</td>
</tr>
</tbody>
</table>
<table>
<thead>
<tr>
<th>Tâm Anh Hospital Tâm Anh Clinic</th>
<th>PHÒNG KHÁM ĐA KHOA TÂM ANH QUẬN 7</th>
<th>Mã số: TA5.TTBYT.QT.02 Lần phát hành: 01 Ngày hiệu lực: 04/11/2025 Trang : 10/15</th>
</tr>
</thead>
<tbody>
<tr>
<td></td>
<td>QUY TRÌNH VẬN HÀNH HỆ THỐNG R.O TẠI ĐƠN VỊ THẬN NHÂN TẠO</td>
<td></td>
</tr>
</tbody>
</table>
<table>
<thead>
<tr>
<th>Các bước thực hiện</th>
<th>Nội dung</th>
<th>Phụ trách</th>
</tr>
</thead>
<tbody>
<tr>
<td></td>
<td>- Có thể nhấn phím kích hoạt súc rửa ngay lập tức nếu cần thiết. * Trường hợp kết quả chất lượng nước không đạt theo qui định phải chạy lại hoàn nguyên và báo cáo Ban lãnh đạo ngay lập tức để có biện pháp xử trí kịp thời.</td>
<td></td>
</tr>
</tbody>
</table>
<h3>4.2.4. Thay thế các bộ lọc phân tử 1 µm và 5 µm</h3>
<ul>
<li>
<p>Người thực hiện: Kỹ sư phòng TTBYT được phân công phụ trách Hệ thống R.O dự trù vật tư và thực hiện thay thế định kỳ.</p>
</li>
<li>
<p>Người giám sát: Nhân viên Đơn vị thân nhân tạo.</p>
</li>
<li>
<p>Các bước tiến hành:</p>
</li>
</ul>
<ul>
<li>Nhân viên Phòng TTBYT được phân công phụ trách Hệ thống R.O kiểm tra Đồng hồ hiển thị chênh lệch áp lực và thời gian lắp đặt.</li>
<li>Thời điểm thay thế định kỳ: 1 - 3 tháng sau khi lắp đặt hoặc khi áp lực trước - sau cột lọc phân tử &gt; 30% hoặc lưu lượng nước cấp cho Màng lọc R.O không đủ.</li>
<li>Sau khi thay thế, kiểm tra bộ lọc đảm bảo không có rò rỉ, hệ thống hoạt động an toàn, hiệu quả.</li>
<li>Ghi chép dây dù nội dung công việc để lưu hồ sơ.</li>
</ul>
<h3>4.3. Vận hành và bảo trì bộ phận R.O</h3>
<h4>4.3.1. Quy trình kỹ thuật rửa bồn chứa nước R.O</h4>
<ul>
<li>
<p>Rửa thường quy 06 tháng/1 lần hoặc rửa không định kỳ nếu phát hiện nước R.O có bất thường (VD: vi khuẩn &gt; 50 CFU/ml hoặc Endotoxin &gt; 0,125 EU/ml). Hoặc hệ thống không hoạt động quá 72 giờ.</p>
</li>
<li>
<p>Công nghệ R.O đang sử dụng là hệ thống xử lý liên tục, nước thành phẩm cuối cùng được cấp thẳng cho máy chạy thận. Đường ống cấp nước R.O đến máy thận là 01 vòng tuần hoàn khép kín.</p>
</li>
<li>
<p>Lưu ý: Không thực hiện khi đang chạy thận cho bệnh nhân.</p>
</li>
</ul>
<p>Cem</p>
<table>
<thead>
<tr>
<th><strong>ta</strong> Tâm Anh Hospital Tâm Anh Clinic</th>
<th>PHÒNG KHÁM ĐA KHOA TÂM ANH QUẬN 7</th>
<th>Mã số: TA5.TTBYT.QT.02</th>
</tr>
</thead>
<tbody>
<tr>
<td></td>
<td><strong>QUY TRÌNH VẬN HÀNH HỆ THỐNG R.O</strong> <strong>TẠI ĐƠN VỊ THẬN NHÂN TẠO</strong></td>
<td>Lần phát hành: 01 Ngày hiệu lực: <strong>04/11/2025</strong> Trang : 11/15</td>
</tr>
</tbody>
</table>
<ul>
<li>
<p><strong>Người thực hiện quy trình:</strong> Công ty phân phối có chứng chỉ đào tạo về “Thực hành tẩy trùng hệ thống xử lý nước R.O và kỹ thuật xét nghiệm nước lọc máu” hoặc “Sử dụng trang thiết bị Y Tế an toàn cho bệnh nhân lọc máu” hoặc được đào tạo cấp chứng chỉ của hãng sản xuất thiết bị. (Công ty phân phối phải đủ điều kiện về tính pháp lý pháp nhân cũng như chuyên môn).</p>
</li>
<li>
<p><strong>Người giám sát:</strong> Phòng TTBYT, Đơn vị Thận nhân tạo và Khoa KSNK.</p>
</li>
</ul>
<ul>
<li>
<p>Phương tiện: Do kết hợp quy trình rửa bồn chứa nước R.O với quy trình khử khuẩn làm sạch đường ống nên các phần sau xem tại mục 4.3.3.</p>
</li>
<li>
<p>Các bước tiến hành: Xem tại mục 4.3.3.</p>
</li>
</ul>
<h4>4.3.2. Quy trình kỹ thuật rửa màng R.O</h4>
<ul>
<li>
<p>Thay mới màng R.O sau thời hạn sử dụng 24 - 48 tháng hoặc sớm hơn (Tùy theo chất lượng nước thành phẩm. Khi thực hiện đều được cập nhật trong số lý lịch, có biên bản thực hiện).</p>
</li>
<li>
<p>Màng R.O được rửa nước mềm hàng giờ, khối lượng nước rửa: 205L và được cài đặt chạy sau chương trình cấp nước cho máy chạy thận bằng chế độ Rinsing. Trường hợp cần rửa bằng hóa chất, thực hiện theo mục 4.3.3.2.</p>
</li>
<li>
<p><strong>Người thực hiện:</strong> Nhân viên Phòng TTBYT được phân công phụ trách hệ thống R.O theo dõi để đề xuất thay màng lọc R.O phù hợp.</p>
</li>
</ul>
<h4>4.3.3. Quy trình kỹ thuật khử khuẩn và làm sạch hệ thống cấp nước R.O cho máy thận nhân tạo</h4>
<p>Hình 2: Sơ đồ rửa vòng hoá chất hệ thống cấp nước R.O trong thận nhân tạo</p>
<table>
<thead>
<tr>
<th>Ta Tâm Anh Hospital Tâm Anh Clinic</th>
<th>PHÒNG KHÁM ĐA KHOA TÂM ANH QUẬN 7</th>
<th>Mã số: TA5.TTBYT.QT.02 Lần phát hành: 01 Ngày hiệu lực: 04/11/2025 Trang : 12/15</th>
</tr>
</thead>
<tbody>
<tr>
<td></td>
<td>QUY TRÌNH VẬN HÀNH HỆ THỐNG R.O TẠI ĐƠN VỊ THẬN NHÂN TẠO</td>
<td></td>
</tr>
</tbody>
</table>
<h1>4.3.3.1. Tẩy trùng bằng nhiệt độ (01 tuần/lần)</h1>
<p>+Lam sach hé thong duong cap nuoc R.O cho may than.<br/>
+Tuyet doi khong duoc thuc hi en ky thuat nay khi dang dieu tri loc mau cho nguoi benh.</p>
<ul>
<li>Hé thóc tú dong luu vièc thuc hiên.</li>
</ul>
<ul>
<li>
<p>Người thực hiện: Nhân viên Phòng TTBYT được phân công phụ trách hệ thống R.O.</p>
</li>
<li>
<p>Phương tiện:</p>
</li>
</ul>
<ul>
<li>Giấy tờ, ghi chép: Phải có giấy tờ sổ sách ghi chép ngày thực hiện kỹ thuật, quá trình thực hiện kỹ thuật, kết quả sau khi thực hiện kỹ thuật.</li>
</ul>
<ul>
<li>Thời gian thực hiện:</li>
</ul>
<ul>
<li>Ngày cuối tuần làm việc, khi đơn vị không thực hiện điều trị chạy thận cho người bệnh.</li>
</ul>
<ul>
<li>Các bước thực hiện:</li>
</ul>
<p>Bước 1: Khởi động máy, chọn chức năng rửa nhiệt và xác nhận.</p>
<p>Bước 2: Máy sẽ được ủ nhiệt độ theo giới hạn đã cài sẵn và được ngâm trong hệ thống đường ống cấp nước cho máy thận.</p>
<p>Bước 3: Hệ thống duy trì nhiệt độ và tích hợp cung cấp nước nóng cho tẩy rửa máy thận<br/>
Bước 4: Giai đoạn hạ nhiệt độ.</p>
<p>Bước 5: Khi hệ thống hạ nhiệt độ về giới hạn cài đặt sẵn thì Máy sẽ kết thúc chương trình rửa nhiệt và tự động chuyển về chế độ chờ.</p>
<p>Nhân viên thực hiện sau khi hoàn thành tẩy rửa ghi chép biên bản. Kết thúc công việc.</p>
<h1>4.3.3.2. Tẩy trùng bằng hóa chất (Thực hiện 6 tháng/lần)</h1>
<ul>
<li>
<p>Định kỳ 06 tháng tẩy rửa khử khuẩn hệ thống bồn chứa nước R.O và đường ống cấp nước R.O cho các máy chạy thận nhân tạo 01 lần bằng hóa chất tẩy rửa theo quy định của Bộ Y Tế.</p>
</li>
<li>
<p>Tuyệt đối không được thực hiện kỹ thuật này khi đang điều trị lọc máu cho người bệnh.</p>
</li>
<li>
<p>Người thực hiện: Công ty phân phối có chứng chỉ đào tạo về “Thực hành tẩy trùng hệ thống xử lý nước R.O và kỹ thuật xét nghiệm nước lọc máu” hoặc “Sử dụng trang thiết bị Y Tế an toàn cho bệnh nhân lọc máu” hoặc được đào tạo cấp chứng chỉ của hãng sản xuất thiết bị. (Công ty phân phối phải đủ điều kiện về tính pháp lý pháp nhân cũng như chuyên môn).</p>
</li>
<li>
<p>Người kiểm tra giám sát: Nhân viên Đơn vị Thận nhân tạo, nhân viên Phòng TTBYT, nhân viên Khoa KSNK.<br/>
|  Tâm Anh Hospital Tâm Anh Clinic | PHÒNG KHÁM ĐA KHOA TÂM ANH QUẬN 7 | Mã số: TA5.TTBYT.QT.02 Lần phát hành: 01 Ngày hiệu lực: 04/11/2025 Trang : 13/15  |<br/>
| --- | --- | --- |<br/>
|   |  QUY TRÌNH VẬN HÀNH HỆ THỐNG R.O TẠI ĐƠN VỊ THẬN NHÂN TẠO  |   |</p>
</li>
</ul>
<h1>- Phương tiện:</h1>
<ul>
<li>Phong hô canhân: mu, gang tay, kháu trang.<br/>
+Hoachat:</li>
</ul>
<p>Hoachat tay rua theo yeu cau cua nha san xuat va dap ung tiêu chuan Quyét dinh 2482 QD-BYT vê thuc hanh ky thuat Than nhan tao.</p>
<ul>
<li>Co the su dung: Peracetic Acid nong do (3,5%) (Vi du: 3,5 lit nuoc Peracetic Acid (3,5% + 96,5) lit nuoc R.O).</li>
<li>Cac loai hoa chat co thuong hiêu nhur: Puristeril 340, Puristeril plus, MDT Plus 4; Vertexid, Peroxan-D... déu có goc Peracetic Acid.</li>
<li>Phuong tiên may do hoac que tu tôn du hóa chat tuong ung.</li>
<li>May do phai duoc kiem tra hiieu chu'an cua nha san xuat hoac don vi kiem dinh con trong dinh ky.</li>
</ul>
<ul>
<li>Que tu phài con trong han su dung theo qui dinh cua nhà san xuát.</li>
<li>Ca, can dong hoachat.</li>
<li>Ly (lo, chai, can) nhua dung mau duong ong.</li>
<li>Giay to, ghi chép:</li>
</ul>
<ul>
<li>Phai có giay to sô sach ghi chép ngay, giô thuc hiên ky thuát, qua trinh thuc hiên ky thuát, két qua sau khi thuc hiên ky thuát (test hóa chat tôn du...).</li>
<li>Phai có day du cac bien bàn kiém tra truc và sau khi tây rúa, ngay giô thuc hiên, quy trinh ký thuát, két qua kiém tra, bang test hóa chat tôn du (BM03_TA5.TTBYT.QT.02_Bang theo doi cac thong so hoat dong hang ngay cua hé thóc R.O).</li>
</ul>
<p>Cem</p>
<table>
<thead>
<tr>
<th><strong>ta</strong> Tâm Anh Hospital Tâm Anh Clinic</th>
<th><strong>PHÒNG KHÁM ĐA KHOA TÂM ANH QUẬN 7</strong></th>
<th>Mã số: TA5.TTBYT.QT.02</th>
</tr>
</thead>
<tbody>
<tr>
<td></td>
<td><strong>QUY TRÌNH VẬN HÀNH HỆ THỐNG R.O</strong> <strong>TẠI ĐƠN VỊ THẬN NHÂN TẠO</strong></td>
<td>Lần phát hành: 01 Ngày hiệu lực: <strong>04/11/2025</strong> Trang : 14/15</td>
</tr>
</tbody>
</table>
<p><strong>- Các bước tiến hành:</strong></p>
<table>
<thead>
<tr>
<th><strong>Các bước thực hiện</strong></th>
<th><strong>Nội dung</strong></th>
<th><strong>Phụ trách</strong></th>
</tr>
</thead>
<tbody>
<tr>
<td><strong>Bước 1. Khóa van cấp nước</strong></td>
<td>Khóa tất cả các van cấp nước trên đường ống cấp nước R.O.</td>
<td>- Nhân viên TTBYT được phân công phụ trách hoặc Đơn vị ngoại viện: thực hiện.</td>
</tr>
<tr>
<td><strong>Bước 2: Chuẩn bị</strong></td>
<td>Nhân viên thực hiện kỹ thuật đeo găng tay, khẩu trang trước khi thực hiện.</td>
<td></td>
</tr>
<tr>
<td><strong>Bước 3: Khởi động máy, chọn chế độ tẩy rửa hóa chất</strong></td>
<td>- - Kích hoạt chế độ tẩy rửa hóa chất. - - Cắm que hút hóa chất vào can đựng hóa chất và xác nhận trên máy. - - Máy hút đủ lượng hóa chất thì cắm lại que hút hóa chất trở lại vị trí ban đầu và xác nhận để hóa chất được phân phối đều trong hệ thống. - - Máy tự động chuyển qua chế độ ngâm hóa chất theo thời gian cài đặt của nhà sản xuất. - - Khi hết thời gian ngâm hóa chất, máy tự động rửa xả hóa chất. - - Thực hiện xả nhiều lần cho đến khi test hóa chất tồn dư đạt kết quả theo quy định.</td>
<td>- - Nhân viên Đơn vị Thận nhân tạo, Nhân viên Khoa KSNK phối hợp giám sát thực hiện.</td>
</tr>
<tr>
<td><strong>Bước 4: Kiểm tra dư lượng hóa chất</strong></td>
<td>- - Kiểm tra dư lượng hóa chất tẩy rửa tại điểm lấy mẫu nước hồi lưu và một số điểm đầu vào máy thận. Nếu đạt yêu cầu (&lt; 0.1 mg/l hoặc &lt; 0.1 ppm) mới tiến hành mở van cấp nước cho máy thận. - - Cho tất cả máy thận chạy chương trình rửa dài (rửa nhiệt hoặc rửa hoá chất).</td>
<td></td>
</tr>
<tr>
<td><strong>ta</strong> Tâm Anh Hospital Tâm Anh Clinic</td>
<td>PHÒNG KHÁM ĐA KHOA TÂM ANH QUẬN 7</td>
<td>Mã số: TA5.TTBYT.QT.02</td>
</tr>
<tr>
<td>---</td>
<td>---</td>
<td>---</td>
</tr>
<tr>
<td></td>
<td><strong>QUY TRÌNH VẬN HÀNH HỆ THỐNG R.O</strong> <strong>TẠI ĐƠN VỊ THẬN NHÂN TẠO</strong></td>
<td>Lần phát hành: 01 Ngày hiệu lực: <strong>04/11/2025</strong> Trang : 15/15</td>
</tr>
</tbody>
</table>
<table>
<thead>
<tr>
<th><strong>Bước 5: Kết thúc</strong></th>
<th>Nhân viên kỹ thuật khử khuẩn tháo bỏ phương tiện phòng hộ cá nhân để vào nơi quy định, vệ sinh tay và khu vực rửa. Ghi chép sổ sách đầy đủ theo biểu mẫu và kết thúc công việc.</th>
<th></th>
</tr>
</thead>
</table>
<p>*Lưu ý:</p>
<ul>
<li>Khi rửa đảm bảo hoá chất tiếp xúc được hết với lòng ống cấp nước R.O, khi xả hoá chất phải được xả hết không còn tồn dư ở bất cứ đoạn nào trong đường ống cấp R.O.</li>
<li>Sau khi tẩy rửa, phải lấy mẫu trên đường hồi lưu để kiểm tra các chỉ tiêu nước R.O theo quy trình kiểm tra chất lượng nước R.O của Quyết định 2482/QĐ-BYT.</li>
<li>Trước khi tiến hành lọc máu cho bệnh nhân sau khi súc rửa, phải cho tất cả các máy thận chạy chương trình rửa nước R.O ít nhất 01 chương trình rửa nước trên máy chạy thận (10 phút).</li>
</ul>
<h2>5. Tài liệu liên quan và tham khảo</h2>
<h3>5.1. Tài liệu liên quan</h3>
<table>
<thead>
<tr>
<th>STT</th>
<th>Mã số</th>
<th>Tên tài liệu liên quan</th>
</tr>
</thead>
<tbody>
<tr>
<td>1</td>
<td>2482/QĐ-BYT</td>
<td>Tài liệu hướng dẫn quy trình kỹ thuật thận nhân tạo</td>
</tr>
<tr>
<td>2</td>
<td>3671/QĐ - BYT</td>
<td>Phê duyệt các hướng dẫn kiểm soát nhiễm khuẩn</td>
</tr>
</tbody>
</table>
<h3>5.2. Tài liệu tham khảo</h3>
<table>
<thead>
<tr>
<th>STT</th>
<th>Tên tài liệu tham khảo</th>
</tr>
</thead>
<tbody>
<tr>
<td>1</td>
<td>Tài liệu hướng dẫn sử dụng hệ thống R.O AquaBplus + HF của hãng Fresenius</td>
</tr>
</tbody>
</table>
<h2>6. Phụ lục và biểu mẫu</h2>
<table>
<thead>
<tr>
<th>STT</th>
<th>Mã số</th>
<th>Tên phụ lục/ biểu mẫu</th>
</tr>
</thead>
<tbody>
<tr>
<td>1</td>
<td>BM01_TA5.TTBYT.QT.02</td>
<td>Biên bản tẩy trùng hệ thống R.O</td>
</tr>
<tr>
<td>2</td>
<td>BM02_TA5.TTBYT.QT.02</td>
<td>Phiếu theo dõi pha muối</td>
</tr>
<tr>
<td>3</td>
<td>BM03_TA5.TTBYT.QT.02</td>
<td>Bảng theo dõi các thông số hoạt động hàng ngày của hệ thống R.O</td>
</tr>
<tr>
<td><strong>TAO</strong> <strong>Tâm Anh</strong> <strong>Hospital</strong> Tâm Anh Clinic</td>
<td>PHÒNG KHÁM ĐA KHOA TÂM ANH QUẬN 7</td>
<td>Mã số: BM01_TA5.TTBYT. QT.02 Lần phát hành: 01 Ngày hiệu lực: 04/11/2025 Trang : 0/3</td>
</tr>
<tr>
<td>---</td>
<td>---</td>
<td>---</td>
</tr>
<tr>
<td></td>
<td><strong>BIÊN BẢN TẨY TRÙNG HỆ THỐNG R.O</strong></td>
<td></td>
</tr>
</tbody>
</table>
<h3>TÌNH TRẠNG TÀI LIỆU</h3>
<table>
<thead>
<tr>
<th>Phiên bản</th>
<th>Ngày hiệu lực</th>
<th>Nội dung cập nhật/ thay đổi</th>
</tr>
</thead>
<tbody>
<tr>
<td>01</td>
<td>04/11/2025</td>
<td>Soạn thảo và ban hành lần đầu</td>
</tr>
</tbody>
</table>
<p><strong>Phạm vi áp dụng:</strong> Phòng khám Đa khoa Tâm Anh Quận 7</p>
<p><strong>Đối tượng áp dụng:</strong></p>
<table>
<thead>
<tr>
<th>☐ Tất cả nhân viên</th>
<th>☐ Bác sĩ</th>
<th>☐ Nhân sự vệ sinh</th>
</tr>
</thead>
<tbody>
<tr>
<td>☐ Điều dưỡng</td>
<td>☐ Dược sĩ</td>
<td>☐ Nhân sự nhà giặt</td>
</tr>
<tr>
<td>☐ Hộ sinh</td>
<td>☐ Chuyên viên phôi học</td>
<td>☐ Nhân sự tiếp liệu thanh trùng</td>
</tr>
<tr>
<td>☐ Thư ký y khoa</td>
<td>☐ Chăm sóc khách hàng</td>
<td>☐ Nhân sự hồ sơ bảo hiểm</td>
</tr>
<tr>
<td>☐ Kỹ thuật y</td>
<td>☐ Hỗ trợ chăm sóc</td>
<td>☐ Nhân sự dịch vụ dinh dưỡng</td>
</tr>
<tr>
<td>☐ Kỹ thuật viên chăm sóc da</td>
<td>☐ Bảo vệ</td>
<td>☐ Nhân sự kế toán</td>
</tr>
<tr>
<td>☑ Khác: Phòng TTBYT, Khoa KSNK, Đơn vị Thận nhân tạo</td>
<td></td>
<td></td>
</tr>
</tbody>
</table>
<p><strong>TỪ KHÓA (HASHTAG):</strong></p>
<p>Bien ban tay trung he thong R.O; bien ban tay trung</p>
<table>
<thead>
<tr>
<th>Tâm Anh Hospital Tâm Anh Clinic</th>
<th>PHÒNG KHÁM ĐA KHOA TÂM ANH QUẬN 7</th>
<th>Mã số: BM01_TA5.TTBYT. QT.02 Lần phát hành: 01 Ngày hiệu lực: 04/11/2025 Trang : 1/3</th>
</tr>
</thead>
<tbody>
<tr>
<td></td>
<td>BIÊN BẢN TẨY TRÙNG HỆ THỐNG R.O</td>
<td></td>
</tr>
</tbody>
</table>
<table>
<thead>
<tr>
<th>AquaB plus</th>
<th></th>
<th>Disinfection Report BIÊN BẢN TẨY TRÙNG HỆ THỐNG R.O</th>
<th></th>
<th></th>
<th></th>
<th></th>
</tr>
</thead>
<tbody>
<tr>
<td>Responsible organization: (Tổ chức có trách nhiệm)</td>
<td></td>
<td></td>
<td>Serial number: (Số Seri máy)</td>
<td>Disinfectant: (Hóa chất sử dụng)</td>
<td></td>
<td></td>
</tr>
<tr>
<td>Address: (Địa chỉ)</td>
<td></td>
<td></td>
<td>Equipment code: (Mã thiết bị)</td>
<td>Type / Manufacturer: (Loại / Nhà sản xuất)</td>
<td></td>
<td></td>
</tr>
<tr>
<td>City: (Thành phố)</td>
<td></td>
<td></td>
<td>Date: (Ngày)</td>
<td>Batch number: (Số lô)</td>
<td></td>
<td></td>
</tr>
<tr>
<td>Phone: (Số điện thoại)</td>
<td></td>
<td></td>
<td>Pages : 03 (Số trang: 03)</td>
<td>Storage life: (Thời gian bảo quản)</td>
<td></td>
<td></td>
</tr>
<tr>
<td>No. (Số)</td>
<td>Disinfection process (Quá trình tẩy trùng)</td>
<td></td>
<td></td>
<td>Unit (Đơn vị)</td>
<td>Measured value (Giá trị đo)</td>
<td>☑</td>
</tr>
<tr>
<td>1</td>
<td>Preparations (Chuẩn bị)</td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td>1.1</td>
<td>Test of the disinfection process. (Kiểm tra quá trình tẩy trùng)</td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td>Duration of the last disinfection. (Khoảng thời gian thực hiện tẩy trùng sau cùng)</td>
<td></td>
<td></td>
<td>Giờ</td>
<td>---</td>
<td>☐</td>
</tr>
<tr>
<td></td>
<td>Required quantity of disinfectant (Yêu cầu số lượng chất hóa tẩy trùng)</td>
<td>Containers (Can đựng)</td>
<td>---</td>
<td>☐</td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
<td>Kg (Kg)</td>
<td>---</td>
<td>☐</td>
</tr>
<tr>
<td></td>
<td>Completed Disinfection and Settings Reports are available. (Có sẵn các báo cáo cài đặt và tẩy trùng hoàn tất)</td>
<td></td>
<td></td>
<td>-</td>
<td>☐ Yes</td>
<td>☐</td>
</tr>
<tr>
<td>1.2</td>
<td>All supply ports disconnected. (Tất cả các công cấp nước đã được ngắt kết nối)</td>
<td></td>
<td></td>
<td></td>
<td></td>
<td>☐</td>
</tr>
<tr>
<td>1.3</td>
<td>Permeate conductivity prior to disinfection. (Độ dẫn điện của nước R.O trước khi thực hiện tẩy trùng)</td>
<td></td>
<td></td>
<td>µS/cm</td>
<td>---</td>
<td>☐</td>
</tr>
<tr>
<td>1.4</td>
<td>Safety (An toàn)</td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td>Protective equipment prepared (goggles, rubber gloves, protective clothing as necessary). (Các dụng cụ bảo vệ được chuẩn bị (Kính bảo hộ, găng tay, các vật dụng bảo vệ khác)</td>
<td></td>
<td></td>
<td></td>
<td></td>
<td>☐</td>
</tr>
<tr>
<td></td>
<td>Necessary test equipment and accessories prepared. (Các dụng cụ và thiết bị kiểm tra cần thiết được chuẩn bị)</td>
<td></td>
<td></td>
<td></td>
<td></td>
<td>☐</td>
</tr>
<tr>
<td></td>
<td>Required quantity of disinfectant prepared: (Số lượng hóa chất yêu cầu được chuẩn bị)</td>
<td></td>
<td></td>
<td>Number of containers (Số can đựng)</td>
<td>Specified: (Dự kiến) --- Actual: (Thực tế) ---</td>
<td>☐</td>
</tr>
<tr>
<td>Tâm Anh Hospital Tâm Anh Clinic</td>
<td>PHÒNG KHÁM ĐA KHOA TÂM ANH QUẬN 7</td>
<td>Mã số: BM01_TA5.TTBYT. QT.02 Lần phát hành: 01 Ngày hiệu lực: 04/11/2025 Trang : 2/3</td>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td>---</td>
<td>---</td>
<td>---</td>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td>BIÊN BẢN TẨY TRÙNG HỆ THỐNG R.O</td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
</tbody>
</table>
<table>
<thead>
<tr>
<th></th>
<th>☐ Puristeril plus ☐ Puristeril 340</th>
<th>Kg (Kg)</th>
<th>Specified: (Dự kiến) --- Actual: (Thực tế) ---</th>
<th></th>
</tr>
</thead>
<tbody>
<tr>
<td>1.5</td>
<td>AquaB plus switched to STANDBY (Máy AquaB plus được ở chế độ STANDBY)</td>
<td></td>
<td></td>
<td>☐</td>
</tr>
<tr>
<td>2</td>
<td>Disinfection procedure (Thủ tục tẩy trùng)</td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td>2.1</td>
<td>Preparations completed. (Chuẩn bị hoàn tất).</td>
<td></td>
<td></td>
<td>☐</td>
</tr>
<tr>
<td>2.2</td>
<td>Time (start of process) (Thời gian bắt đầu tẩy trùng)</td>
<td>O'clock (Giờ)</td>
<td>--- : ---</td>
<td>☐</td>
</tr>
<tr>
<td>2.3</td>
<td>Protective equipment donned. (Đã áp dụng các dụng cụ bảo hộ)</td>
<td></td>
<td></td>
<td>☐</td>
</tr>
<tr>
<td>2.4</td>
<td>Full disinfectant container opened and container connector attached. (Can đựng hóa chất được mở và cống hút hóa chất được kết nối)</td>
<td></td>
<td></td>
<td>☐</td>
</tr>
<tr>
<td>2.5</td>
<td>Starting the Disinfection mode Display: Start disinfection Confirmed with the Enter and Menu keys. (Bắt đầu chương trình tẩy trùng Disinfection Hiển thị: Start disinfection Xác nhận bằng phím Enter và Menu)</td>
<td></td>
<td></td>
<td>☐</td>
</tr>
<tr>
<td></td>
<td>Display: Phase 0/6 Preparation Please add disinfectant. (Hiển thị: Phase 0/6 Preparation Please add disinfectant)</td>
<td></td>
<td></td>
<td>☐</td>
</tr>
<tr>
<td></td>
<td>Filter in the disinfection connector cleaned. (Bộ lọc trong cống nối hút hóa chất được làm sạch)</td>
<td></td>
<td></td>
<td>☐</td>
</tr>
<tr>
<td></td>
<td>Disinfection connector attached to container. (Cống hút hóa chất được kết nối với can đựng hóa chất)</td>
<td></td>
<td></td>
<td>☐</td>
</tr>
<tr>
<td></td>
<td>Preparations confirmed by selecting Confirm (Việc chuẩn bị đã hoàn tất bằng cách nhấn phím Confirm)</td>
<td></td>
<td></td>
<td>☐</td>
</tr>
<tr>
<td>2.6</td>
<td>Display: Terminate disnf. Supply! Disinfection connector disconnected from container and connected to the reverse osmosis system. (Hiển thị: Terminate disnf. Supply! Tháo rời cống hút hóa chất từ can đựng và kết nối nó vào đúng vị trí trên máy)</td>
<td></td>
<td></td>
<td>☐</td>
</tr>
<tr>
<td>2.7</td>
<td>Repeat disinf. Supply prompt. Yes: continue with step 2.5 No: continue with the next step 2.8 (Máy hiển thị Repeat disinf. Supply Yes: tiếp tục với bước 2.5 No: tiếp tục với bước kế tiếp 2.8)</td>
<td></td>
<td></td>
<td>☐</td>
</tr>
<tr>
<td>2.8</td>
<td>Time (start of dwell phase) (Thời gian bắt đầu chu trình ngâm hóa chất)</td>
<td>O'clock (Giờ)</td>
<td>--- : ---</td>
<td>☐</td>
</tr>
<tr>
<td>3</td>
<td>Residual test (Kiểm tra tồn dư hóa chất)</td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td>3.1</td>
<td>Display: Check for residual disinfectant (in phase 6/6 rinse phase 2) Residual test carried out at all supply ports. (Hiển thị: Check for residual disinfectant Kiểm tra hóa chất tồn dư được thực hiện ở tất cả các cống cấp nước ra)</td>
<td></td>
<td></td>
<td>☐</td>
</tr>
</tbody>
</table>
<p>Cem</p>
<table>
<thead>
<tr>
<th>ta Tâm Anh Hospital Tâm Anh Clinic</th>
<th>PHÒNG KHÁM ĐA KHOA TÂM ANH QUẬN 7</th>
<th>Mã số: BM01_TA5.TTBYT. QT.02 Lần phát hành: 01 Ngày hiệu lực: 04/11/2025 Trang : 3/3</th>
</tr>
</thead>
<tbody>
<tr>
<td></td>
<td>BIÊN BẢN TẨY TRÙNG HỆ THỐNG R.O</td>
<td></td>
</tr>
</tbody>
</table>
<table>
<thead>
<tr>
<th>3.2</th>
<th>Residual test correct? prompt (Máy hiển thị: Residual test correct?)</th>
<th></th>
<th></th>
<th>☐</th>
</tr>
</thead>
<tbody>
<tr>
<td></td>
<td>Are all supply ports free of residual disinfectant?</td>
<td>-</td>
<td>☐ Yes</td>
<td>☐</td>
</tr>
<tr>
<td></td>
<td>Yes: If the ✓ key is pressed, disinfection is finished. Continue with item 3.3 No: If another key is pressed, additional rinse program are required. Continue with item 3.2. Yes: Nếu phim ✓ được nhấn, chương trình tẩy trùng hoàn tất. Tiếp tục với mục 3.3 No: Nếu phim khác được nhấn, chương trình rửa xả hóa chất được yêu cầu. Tiếp tục với mục 3.2.</td>
<td></td>
<td></td>
<td>☐</td>
</tr>
<tr>
<td>3.3</td>
