<td>Disinfection program (including rinse programs) finished. (Chương trình tẩy trùng bao gồm cả chương trình rửa xả hóa chất hoàn tất)</td>
<td></td>
<td></td>
<td>☐</td>
</tr>
<tr>
<td>3.4</td>
<td>Time (program end). (Thời gian kết thúc chương trình tẩy trùng)</td>
<td>O'clock (Giờ)</td>
<td>--- : ---</td>
<td>☐</td>
</tr>
<tr>
<td>4</td>
<td>Finishing the disinfection. (Hoàn tất chương trình tẩy trùng)</td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td>4.1</td>
<td>Conductivity after disinfection (Start supply) (Lõi lọc được lắp đặt)</td>
<td>µS/cm</td>
<td>---</td>
<td>☐</td>
</tr>
<tr>
<td>4.2</td>
<td>Final assessment / release. (Đánh giá sau cùng)</td>
<td></td>
<td></td>
<td>☐</td>
</tr>
<tr>
<td></td>
<td>Value same as before the disinfection? (Các thông số tương tự như trước khi thực hiện tẩy trùng)</td>
<td>-</td>
<td>☐ Yes ☐ No</td>
<td>☐</td>
</tr>
<tr>
<td>4.3</td>
<td>Time (end of disinfection). (Thời gian kết thúc chương trình tẩy trùng)</td>
<td>O'clock (Giờ)</td>
<td>--- : ---</td>
<td>☐</td>
</tr>
<tr>
<td></td>
<td>Total disinfection time. (Tổng thời gian tẩy trùng)</td>
<td>Giờ</td>
<td>--- : ---</td>
<td>☐</td>
</tr>
</tbody>
</table>
<table>
<thead>
<tr>
<th>Comments (if any): (Các ý kiến nếu có): ---</th>
<th></th>
<th></th>
</tr>
</thead>
<tbody>
<tr>
<td>Date: (Ngày)</td>
<td>Company / Technician's Name &amp; Signature: (Công ty / Tên và chữ ký của kỹ thuật viên thực hiện)</td>
<td>Stamp: (Đóng dấu)</td>
</tr>
<tr>
<td>Date: (Ngày)</td>
<td>Department of R.O system mangement Supervisor / Name &amp; Signature: (Phòng quản lý hệ thống máy R.O Tên và chữ ký của người giám sát)</td>
<td>Stamp: (Đóng dấu)</td>
</tr>
</tbody>
</table>
<table>
<thead>
<tr>
<th><strong>ta</strong> Tâm Anh Hospital Tâm Anh Clinic</th>
<th>PHÒNG KHÁM ĐA KHOA TÂM ANH QUẬN 7</th>
<th>Mã số: BM02_TA5.TTBYT. QT.02</th>
</tr>
</thead>
<tbody>
<tr>
<td></td>
<td><strong>PHIẾU THEO DÕI PHA MƯỚI</strong></td>
<td>Lần phát hành: 01 Ngày hiệu lực: 04/11/2025 Trang : 0/1</td>
</tr>
</tbody>
</table>
<h3>TÌNH TRẠNG TÀI LIỆU</h3>
<table>
<thead>
<tr>
<th>Phiên bản</th>
<th>Ngày hiệu lực</th>
<th>Nội dung cập nhật/ thay đổi</th>
</tr>
</thead>
<tbody>
<tr>
<td>01</td>
<td>04/11/2025</td>
<td>Soạn thảo và ban hành lần đầu</td>
</tr>
</tbody>
</table>
<p><strong>Phạm vi áp dụng:</strong> Phòng khám Đa khoa Tâm Anh Quận 7</p>
<h3>Đối tượng áp dụng:</h3>
<table>
<thead>
<tr>
<th>☐ Tất cả nhân viên</th>
<th>☐ Bác sĩ</th>
<th>☐ Nhân sự vệ sinh</th>
</tr>
</thead>
<tbody>
<tr>
<td>☐ Điều dưỡng</td>
<td>☐ Dược sĩ</td>
<td>☐ Nhân sự nhà giặt</td>
</tr>
<tr>
<td>☐ Hộ sinh</td>
<td>☐ Chuyên viên phôi học</td>
<td>☐ Nhân sự tiếp liệu thanh trùng</td>
</tr>
<tr>
<td>☐ Thư ký y khoa</td>
<td>☐ Chăm sóc khách hàng</td>
<td>☐ Nhân sự hồ sơ bảo hiểm</td>
</tr>
<tr>
<td>☐ Kỹ thuật y</td>
<td>☐ Hỗ trợ chăm sóc</td>
<td>☐ Nhân sự dịch vụ dinh dưỡng</td>
</tr>
<tr>
<td>☐ Kỹ thuật viên chăm sóc da</td>
<td>☐ Bảo vệ</td>
<td>☐ Nhân sự kế toán</td>
</tr>
<tr>
<td>☑ Khác: Phòng TTBYT, Khoa KSNK, Đơn vị Thận nhân tạo</td>
<td></td>
<td></td>
</tr>
</tbody>
</table>
<h3>TỪ KHÓA (HASHTAG):</h3>
<p>Phieu theo doi pha muoi</p>
<table>
<thead>
<tr>
<th><strong>ta</strong> Tâm Anh Hospital Tâm Anh Clinic</th>
<th>PHÒNG KHÁM ĐA KHOA TÂM ANH QUẬN 7</th>
<th>Mã số: BM02_TA5.TTBYT. QT.02 Lần phát hành: 01 Ngày hiệu lực: <strong>04/11/2025</strong> Trang : 1/1</th>
</tr>
</thead>
<tbody>
<tr>
<td></td>
<td><strong>PHIẾU THEO DÕI PHA MUỐI</strong></td>
<td></td>
</tr>
</tbody>
</table>
<table>
<thead>
<tr>
<th>Ngày/tháng/năm</th>
<th>Số lượng muối (kg)</th>
<th>Người thực hiện</th>
<th>Người giám sát (Đơn vị Thận nhân tạo)</th>
<th>Ghi chú</th>
</tr>
</thead>
<tbody>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
</tbody>
</table>
<h3>HƯỚNG DẪN PHA MUỐI:</h3>
<p>Cột lọc làm mềm nước khi hoạt động qua một chu kỳ cần phải rửa lớp hạt lọc bên trong cột lọc bằng nước muối mặn để tái tạo lại gốc hóa học hay còn được gọi là chu kỳ hoàn nguyên. Chu kỳ này hết sức quan trọng trong quy trình xử lý nước R.O.</p>
<p>Loại muối sử dụng: muối ăn (NaCl), đặc biệt không được sử dụng muối iod, nên chọn sử dụng loại muối tinh khiết để pha chế dễ dàng, và ít gây bẩn thùng chứa muối.</p>
<p>Số lượng sử dụng: 25- 50 kg.</p>
<p>Cách pha chế: làm vệ sinh sạch thùng chứa muối, cho muối vào thùng đảm bảo mực muối cao hơn mực nước 5 cm.</p>
<p><strong>Thời gian pha muối: Định kỳ 01 - 02 tuần một lần hoặc tùy theo lượng muối đã tan (Bão hòa) trong thùng.</strong></p>
<p>Luôn luôn duy trì lượng muối nguyên liệu có sẵn trong phòng máy ít nhất là 50 kg.</p>
<p>Thường xuyên làm vệ sinh thùng chứa muối để tránh cặn bẩn theo đường hút vào làm nghẹt autovalve.</p>
<table>
<thead>
<tr>
<th><strong>ta</strong> Tâm Anh Hospital Tâm Anh Clinic</th>
<th>PHÒNG KHÁM ĐA KHOA TÂM ANH QUẬN 7</th>
<th>Mã số: BM03_TA5.TTBYT.QT.02</th>
</tr>
</thead>
<tbody>
<tr>
<td></td>
<td><strong>BẢNG THEO DÕI CÁC THÔNG SỐ HOẠT ĐỘNG HÀNG NGÀY CỦA HỆ THỐNG R.O</strong></td>
<td>Lần phát hành: 01 Ngày hiệu lực: <strong>04/11/2025</strong> Trang: 0/2</td>
</tr>
</tbody>
</table>
<h3>TÌNH TRẠNG TÀI LIỆU</h3>
<table>
<thead>
<tr>
<th>Phiên bản</th>
<th>Ngày hiệu lực</th>
<th>Nội dung cập nhật/ thay đổi</th>
</tr>
</thead>
<tbody>
<tr>
<td>01</td>
<td>04/11/2025</td>
<td>Soạn thảo và ban hành lần đầu</td>
</tr>
</tbody>
</table>
<p><strong>Phạm vi áp dụng:</strong> Phòng khám Đa khoa Tâm Anh Quận 7</p>
<p><strong>Đối tượng áp dụng:</strong></p>
<table>
<thead>
<tr>
<th>☐ Tất cả nhân viên</th>
<th>☐ Bác sĩ</th>
<th>☐ Nhân sự vệ sinh</th>
</tr>
</thead>
<tbody>
<tr>
<td>☐ Điều dưỡng</td>
<td>☐ Dược sĩ</td>
<td>☐ Nhân sự nhà giặt</td>
</tr>
<tr>
<td>☐ Hộ sinh</td>
<td>☐ Chuyên viên phôi học</td>
<td>☐ Nhân sự tiếp liệu thanh trùng</td>
</tr>
<tr>
<td>☐ Thư ký y khoa</td>
<td>☐ Chăm sóc khách hàng</td>
<td>☐ Nhân sự hồ sơ bảo hiểm</td>
</tr>
<tr>
<td>☐ Kỹ thuật y</td>
<td>☐ Hỗ trợ chăm sóc</td>
<td>☐ Nhân sự dịch vụ dinh dưỡng</td>
</tr>
<tr>
<td>☐ Kỹ thuật viên chăm sóc da</td>
<td>☐ Bảo vệ</td>
<td>☐ Nhân sự kế toán</td>
</tr>
<tr>
<td>☑ Khác: Phòng TTBYT, Khoa KSNK, Đơn vị Thận nhân tạo</td>
<td></td>
<td></td>
</tr>
</tbody>
</table>
<p><strong>TỪ KHÓA (HASHTAG):</strong></p>
<p>Bang theo doi cac thong so hoat dong hang ngay, bang theo doi</p>
<table>
<thead>
<tr>
<th><strong>ta</strong> Tâm Anh Hospital Tâm Anh Clinic</th>
<th>PHÒNG KHÁM ĐA KHOA TÂM ANH QUẬN 7</th>
<th>Mã số: BM03_TA5.TTBYT.QT.02</th>
</tr>
</thead>
<tbody>
<tr>
<td></td>
<td><strong>BẢNG THEO DÕI CÁC THÔNG SỐ HOẠT ĐỘNG HÀNG NGÀY CỦA HỆ THỐNG R.O</strong></td>
<td>Lần phát hành: 01 Ngày hiệu lực: <strong>04/11/2025</strong> Trang: 1/2</td>
</tr>
</tbody>
</table>
<h1><strong>BẢNG THEO DÕI CÁC THÔNG SỐ HOẠT ĐỘNG HÀNG NGÀY CỦA HỆ THỐNG</strong></h1>
<table>
<thead>
<tr>
<th>Ghi nhận thông số hoạt động của hệ thống xử lý và sản xuất nước R.O <strong>AquaBplus 1500</strong> (S/N: 3BPS4515)</th>
<th></th>
<th>Tuần: ... Năm: ... Từ ngày ... đến ngày ... tháng ... năm ...</th>
<th></th>
<th></th>
<th></th>
</tr>
</thead>
<tbody>
<tr>
<td>Ngày / tháng:</td>
<td></td>
<td></td>
<td></td>
<td></td>
<td>Giá trị tham chiếu</td>
</tr>
<tr>
<td>Thời gian:</td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td>Hiển thị số trên màn hình của các van điều khiển bộ lọc.</td>
<td></td>
<td></td>
<td></td>
<td></td>
<td>Thời gian thực</td>
</tr>
<tr>
<td>Áp lực nước cấp ra của bơm tăng áp</td>
<td></td>
<td></td>
<td></td>
<td></td>
<td>3,5 → 5,5 Kg/cm²</td>
</tr>
<tr>
<td>Áp lực nước sau bộ lọc thô</td>
<td></td>
<td></td>
<td></td>
<td></td>
<td>3,5 → 5,5 Kg/cm²</td>
</tr>
<tr>
<td>Áp lực nước sau bộ lọc làm mềm</td>
<td></td>
<td></td>
<td></td>
<td></td>
<td>3,5 → 5,5 Kg/cm²</td>
</tr>
<tr>
<td>Áp lực nước sau bộ lọc than thứ 1</td>
<td></td>
<td></td>
<td></td>
<td></td>
<td>3,5 → 5,5 Kg/cm²</td>
</tr>
<tr>
<td>Áp lực nước sau bộ lọc than thứ 2</td>
<td></td>
<td></td>
<td></td>
<td></td>
<td>3,0 → 5,5 Kg/cm²</td>
</tr>
<tr>
<td>Áp lực nước sau bộ lọc tinh 5 µm</td>
<td></td>
<td></td>
<td></td>
<td></td>
<td>3,0 → 5,5 Kg/cm²</td>
</tr>
<tr>
<td>Áp lực nước sau bộ lọc tinh 1 µm</td>
<td></td>
<td></td>
<td></td>
<td></td>
<td>2,0 → 5,5 Kg/cm²</td>
</tr>
<tr>
<td>Độ cứng nước sau bộ làm mềm (Van lấy mẫu số 2)</td>
<td></td>
<td></td>
<td></td>
<td></td>
<td>&lt; 18 mg/l (CaCO₃)</td>
</tr>
<tr>
<td>Chlorine tổng sau bộ lọc Cacbon thứ 1 (Van mẫu số 3).</td>
<td></td>
<td></td>
<td></td>
<td></td>
<td>&lt; 0,1 mg/l</td>
</tr>
<tr>
<td>Chlorine tổng sau bộ lọc Cacbon thứ 2 (Van mẫu số 4).</td>
<td></td>
<td></td>
<td></td>
<td></td>
<td>&lt; 0,1 mg/l</td>
</tr>
<tr>
<td>Độ dẫn điện nước R.O</td>
<td></td>
<td></td>
<td></td>
<td></td>
<td>&lt; 25 µS/cm</td>
</tr>
<tr>
<td>Tâm Anh Hospital Tâm Anh Clinic</td>
<td>PHÒNG KHÁM ĐA KHOA TÂM ANH QUẬN 7</td>
<td>Mã số: BM03_TA5.TTBYT.QT.02 Lần phát hành: 01 Ngày hiệu lực: 04/11/2025 Trang: 2/2</td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td>---</td>
<td>---</td>
<td>---</td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td>BẢNG THEO DÕI CÁC THÔNG SỐ HOẠT ĐỘNG HÀNG NGÀY CỦA HỆ THỐNG R.O</td>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
</tbody>
</table>
<table>
<thead>
<tr>
<th>(Permeate Conductivity)</th>
<th></th>
<th></th>
<th></th>
<th></th>
<th></th>
</tr>
</thead>
<tbody>
<tr>
<td>Nhiệt độ nước R.O (Permeate Temperature)</td>
<td></td>
<td></td>
<td></td>
<td></td>
<td>&lt; 36 ⁰C</td>
</tr>
<tr>
<td>Độ dẫn điện nước cấp vào máy (Soft water Conductivity)</td>
<td></td>
<td></td>
<td></td>
<td></td>
<td>&lt; 2000 μS/cm</td>
</tr>
<tr>
<td>Nhiệt độ nước cấp (Soft water Temperature)</td>
<td></td>
<td></td>
<td></td>
<td></td>
<td>&lt; 36 ⁰C</td>
</tr>
<tr>
<td>Lưu lượng nước cấp vào máy (Soft water supply)</td>
<td></td>
<td></td>
<td></td>
<td></td>
<td>&gt;0 → 100 Lít/Phút</td>
</tr>
<tr>
<td>Lưu lượng nước R.O (Permeate Consumption)</td>
<td></td>
<td></td>
<td></td>
<td></td>
<td>0 → 50 Lít/Phút</td>
</tr>
<tr>
<td>Hiệu suất hoạt động (Effective yield)</td>
<td></td>
<td></td>
<td></td>
<td></td>
<td>55 → 75</td>
</tr>
<tr>
<td>Mức độ loại thải (Rejection Rate)</td>
<td></td>
<td></td>
<td></td>
<td></td>
<td>&gt; 90 %</td>
</tr>
<tr>
<td>Áp lực nước loại thải (Concentrate Pressure)</td>
<td></td>
<td></td>
<td></td>
<td></td>
<td>7,5 → 11 bar</td>
</tr>
<tr>
<td>Lưu lượng nước loại thải (Concentrate flow)</td>
<td></td>
<td></td>
<td></td>
<td></td>
<td>15 → 50 Lít / phút</td>
</tr>
<tr>
<td>Áp lực nước R.O máy cấp ra.</td>
<td></td>
<td></td>
<td></td>
<td></td>
<td>4 → 6 bar</td>
</tr>
<tr>
<td>Áp lực nước R.O hồi về máy.</td>
<td></td>
<td></td>
<td></td>
<td></td>
<td>2 → 6 bar</td>
</tr>
<tr>
<td>Người vận hành: (Tên và chữ ký)</td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td>Khoa / phòng thận nhân tạo (Tên và chữ ký)</td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td>Các ý kiến / Cảnh báo:</td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
</tbody>
</table>
</div>
</article></section>
<section class="block" data-group="TA5.TTBYT.QT.03" id="group-TA5.TTBYT.QT.03">
<header class="block-head">
<p class="block-code">TA5.TTBYT.QT.03</p>
<h2>Vận hành hệ thống khí y tế</h2>
<p class="block-desc">O2, CO2, Air, Vacuum và phụ lục liên quan</p>
</header>
<article class="doc" data-group="TA5.TTBYT.QT.03" data-id="ta5.ttbyt.qt.03-ta5.ttbyt.qt.03-quy-t-nh-v-n-h-nh-h-th-ng-kh-y" data-search="## QUY TRÌNH VẬN HÀNH HỆ THỐNG KHÍ Y TẾ Mã số : TA5.TTBYT.QT.03 Lần phát hành : 01 Ngày phát hành : 13.10.2025 Ngày hiệu lực : 28.10.2025 Số trang : 08 | Trách nhiệm | Họ và tên | Chức vụ | Ký tên | Ngày ký | | --- | --- | --- | --- | --- | | Soạn thảo | Nguyễn Tấn Tài | Nhân viên Trang thiết bị y tế | | 10/10/2025 | | Kiểm soát | Nguyễn Tấn Lợi | Phó phòng Trang thiết bị y tế | | 10/10/2025 | | | Nguyễn Bình An | Trưởng phòng Vận hành tòa nhà | | 10/10/2025 | | | Trần Nguyễn Như Anh | Giám đốc Quản lý chất lượng | | 11/10/2025 | | | Nguyễn Hữu Trâm Em | Phó Tổng Giám đốc kiêm Giám đốc Chuyên môn | | 11/10/2025 | | Phê duyệt | Ngô Thị Ngọc Hoa | Phó Tổng Giám đốc | | 11/10/2025 | | **ta** Tầm Anh Hospital Tâm Anh Clinic | **PHÒNG KHÁM ĐA KHOA TÂM ANH QUẬN 7** | Mã số: TA5.TTBYT.QT.03 | | --- | --- | --- | | | **QUY TRÌNH VẬN HÀNH** **HỆ THỐNG KHÍ Y TẾ** | Lần phát hành : 01 Ngày hiệu lực : 28/01/2025 Trang : 1/8 | ### TÌNH TRẠNG TÀI LIỆU | Phiên bản | Ngày hiệu lực | Nội dung cập nhật/ thay đổi | | --- | --- | --- | | 01 | 28/01/2025 | Soạn thảo và ban hành lần đầu | | | | | ### TỪ KHÓA (HASHTAG): He thong khi, khi y te | **ta** Tâm Anh Hospital Tâm Anh Clinic | **PHÒNG KHÁM ĐA KHOA TÂM ANH QUẬN 7** | Mã số: TA5.TTBYT.QT.03 | | --- | --- | --- | | | **QUY TRÌNH VẬN HÀNH HỆ THỐNG KHÍ Y TẾ** | Lần phát hành : 01 Ngày hiệu lực : 28/10/2025 Trang : 2/8 | ## 1. Mục đích Hướng dẫn quy trình chuẩn lắp đặt, kiểm tra, vận hành hệ thống khí y tế nhằm bảo đảm phòng ngừa các hỏng hóc, thiếu hoặc hết khí. ## 2. Phạm vi và đối tượng áp dụng: ### 2.1. Phạm vi áp dụng Quy trình vận hành hệ thống khí y tế áp dụng đối với tất cả các loại khí y tế: khí O₂, khí nén dùng trong hỗ trợ thở, khí hút (Vacuum) cho hút dịch, hút khí mê thừa, khí CO₂ dùng trong phẫu thuật, các tủ nuôi cấy cho các Khoa/ Phòng/ Bộ phận sử dụng khí y tế trong Phòng khám Đa khoa Tâm Anh Quận 7. ### 2.2. Đối tượng áp dụng Cho tất cả các hệ thống khí y tế trong Phòng khám đa khoa Tâm Anh Quận 7 | ☐ Tất cả nhân viên " id="doc-ta5.ttbyt.qt.03-ta5.ttbyt.qt.03-quy-t-nh-v-n-h-nh-h-th-ng-kh-y">
<header class="doc-head">
<div class="doc-meta">
<span class="chip chip-qt">Quy trình</span>
<code>TA5.TTBYT.QT.03</code>
</div>
<h3>Vận hành hệ thống khí y tế</h3>
<p class="doc-file">TA5.TTBYT.QT.03_Quy tình vận hành hệ thống khí y tế.md</p>
</header>
<div class="md">
<h2>QUY TRÌNH VẬN HÀNH HỆ THỐNG KHÍ Y TẾ</h2>
<p>Mã số : TA5.TTBYT.QT.03<br/>
Lần phát hành : 01<br/>
Ngày phát hành : 13.10.2025<br/>
Ngày hiệu lực : 28.10.2025<br/>
Số trang : 08</p>
<table>
<thead>
<tr>
<th>Trách nhiệm</th>
<th>Họ và tên</th>
<th>Chức vụ</th>
<th>Ký tên</th>
<th>Ngày ký</th>
</tr>
</thead>
<tbody>
<tr>
<td>Soạn thảo</td>
<td>Nguyễn Tấn Tài</td>
<td>Nhân viên Trang thiết bị y tế</td>
<td></td>
<td>10/10/2025</td>
</tr>
<tr>
<td>Kiểm soát</td>
<td>Nguyễn Tấn Lợi</td>
<td>Phó phòng Trang thiết bị y tế</td>
<td></td>
<td>10/10/2025</td>
</tr>
<tr>
<td></td>
<td>Nguyễn Bình An</td>
<td>Trưởng phòng Vận hành tòa nhà</td>
<td></td>
<td>10/10/2025</td>
</tr>
<tr>
<td></td>
<td>Trần Nguyễn Như Anh</td>
<td>Giám đốc Quản lý chất lượng</td>
<td></td>
<td>11/10/2025</td>
</tr>
<tr>
<td></td>
<td>Nguyễn Hữu Trâm Em</td>
<td>Phó Tổng Giám đốc kiêm Giám đốc Chuyên môn</td>
<td></td>
<td>11/10/2025</td>
</tr>
<tr>
<td>Phê duyệt</td>
<td>Ngô Thị Ngọc Hoa</td>
<td>Phó Tổng Giám đốc</td>
<td></td>
<td>11/10/2025</td>
</tr>
<tr>
<td><strong>ta</strong> Tầm Anh Hospital Tâm Anh Clinic</td>
<td><strong>PHÒNG KHÁM ĐA KHOA TÂM ANH QUẬN 7</strong></td>
<td>Mã số: TA5.TTBYT.QT.03</td>
<td></td>
<td></td>
</tr>
<tr>
<td>---</td>
<td>---</td>
<td>---</td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td><strong>QUY TRÌNH VẬN HÀNH</strong> <strong>HỆ THỐNG KHÍ Y TẾ</strong></td>
<td>Lần phát hành : 01 Ngày hiệu lực : 28/01/2025 Trang : 1/8</td>
<td></td>
<td></td>
</tr>
</tbody>
</table>
<h3>TÌNH TRẠNG TÀI LIỆU</h3>
<table>
<thead>
<tr>
<th>Phiên bản</th>
<th>Ngày hiệu lực</th>
<th>Nội dung cập nhật/ thay đổi</th>
</tr>
</thead>
<tbody>
<tr>
<td>01</td>
<td>28/01/2025</td>
<td>Soạn thảo và ban hành lần đầu</td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
</tr>
</tbody>
</table>
<h3>TỪ KHÓA (HASHTAG):</h3>
<p>He thong khi, khi y te</p>
<table>
<thead>
<tr>
<th><strong>ta</strong> Tâm Anh Hospital Tâm Anh Clinic</th>
<th><strong>PHÒNG KHÁM ĐA KHOA TÂM ANH QUẬN 7</strong></th>
<th>Mã số: TA5.TTBYT.QT.03</th>
</tr>
</thead>
<tbody>
<tr>
<td></td>
<td><strong>QUY TRÌNH VẬN HÀNH HỆ THỐNG KHÍ Y TẾ</strong></td>
<td>Lần phát hành : 01 Ngày hiệu lực : 28/10/2025 Trang : 2/8</td>
</tr>
</tbody>
</table>
<h2>1. Mục đích</h2>
<p>Hướng dẫn quy trình chuẩn lắp đặt, kiểm tra, vận hành hệ thống khí y tế nhằm bảo đảm phòng ngừa các hỏng hóc, thiếu hoặc hết khí.</p>
<h2>2. Phạm vi và đối tượng áp dụng:</h2>
<h3>2.1. Phạm vi áp dụng</h3>
<p>Quy trình vận hành hệ thống khí y tế áp dụng đối với tất cả các loại khí y tế: khí O₂, khí nén dùng trong hỗ trợ thở, khí hút (Vacuum) cho hút dịch, hút khí mê thừa, khí CO₂ dùng trong phẫu thuật, các tủ nuôi cấy cho các Khoa/ Phòng/ Bộ phận sử dụng khí y tế trong Phòng khám Đa khoa Tâm Anh Quận 7.</p>
<h3>2.2. Đối tượng áp dụng</h3>
<p>Cho tất cả các hệ thống khí y tế trong Phòng khám đa khoa Tâm Anh Quận 7</p>
<table>
<thead>
<tr>
<th>☐ Tất cả nhân viên</th>
<th>☐ Bác sĩ</th>
<th>☐ Nhân sự vệ sinh</th>
</tr>
</thead>
<tbody>
<tr>
<td>☐ Điều dưỡng</td>
<td>☐ Dược sĩ</td>
<td>☐ Nhân sự nhà giặt</td>
</tr>
<tr>
<td>☐ Hộ sinh</td>
<td>☐ Chuyên viên phôi học</td>
<td>☐ Nhân sự tiếp liệu thanh trùng</td>
</tr>
<tr>
<td>☐ Thư ký y khoa</td>
<td>☐ Chăm sóc khách hàng</td>
<td>☐ Nhân sự hồ sơ bảo hiểm</td>
</tr>
<tr>
<td>☐ Kỹ thuật y</td>
<td>☐ Hỗ trợ chăm sóc</td>
<td>☐ Nhân sự dịch vụ dinh dưỡng</td>
</tr>
<tr>
<td>☐ Kỹ thuật viên chăm sóc da</td>
<td>☐ Bảo vệ</td>
<td>☐ Nhân sự kế toán</td>
</tr>
<tr>
<td>☑ Khác: Phòng Trang thiết bị y tế</td>
<td></td>
<td></td>
</tr>
</tbody>
</table>
<h2>3. Thuật ngữ và từ viết tắt</h2>
<table>
<thead>
<tr>
<th>Thuật ngữ</th>
<th>Từ viết tắt</th>
<th>Định nghĩa</th>
</tr>
</thead>
<tbody>
<tr>
<td>Ban Giám Đốc</td>
<td>BGĐ</td>
<td></td>
</tr>
<tr>
<td>Hệ thống khí y tế (MGPS: Medical Gas Pipeline System)</td>
<td>MGPS</td>
<td>Là hệ thống phân phối các loại khí y tế từ nguồn dẫn đến người bệnh/ nhân viên y tế tại nơi sử dụng các thiết bị ngoại vi.</td>
</tr>
<tr>
<td>Khí y tế (Medical gas)</td>
<td></td>
<td>Khí bất kỳ hoặc hỗn hợp các loại khí dự định cung cấp cho bệnh nhân để gây mê, điều trị, chẩn đoán hoặc cho mục đích phòng bệnh.</td>
</tr>
<tr>
<td><strong>Tâm Anh</strong> <strong>Hospital</strong> Tâm Anh Clinic</td>
<td><strong>PHÒNG KHÁM ĐA KHOA TÂM ANH QUẬN 7</strong></td>
<td>Mã số: TA5.TTBYT.QT.03</td>
</tr>
<tr>
<td>---</td>
<td>---</td>
<td>---</td>
</tr>
<tr>
<td></td>
<td><strong>QUY TRÌNH VẬN HÀNH</strong> <strong>HỆ THỐNG KHÍ Y TẾ</strong></td>
<td>Lần phát hành : 01 Ngày hiệu lực : 28/04/2025 Trang : 3/8</td>
</tr>
</tbody>
</table>
<table>
<thead>
<tr>
<th>Không khí y tế (Medical Air)</th>
<th></th>
<th>Hỗn hợp khí tự nhiên hoặc tổng hợp, thành phần chủ yếu là khí O_{2} và N_{2} ở tỷ lệ quy định, có giới hạn xác định về nồng độ các chất gây ô nhiễm, được cung cấp bởi hệ thống đường ống khí y tế và dự định để phân phối đến người bệnh.</th>
</tr>
</thead>
<tbody>
<tr>
<td>Người bệnh</td>
<td>NB</td>
<td></td>
</tr>
<tr>
<td>Nhà Cung cấp</td>
<td>NCC</td>
<td></td>
</tr>
<tr>
<td>Phòng khám</td>
<td>PK</td>
<td></td>
</tr>
<tr>
<td>Phòng Trang Thiết Bị Y Tế</td>
<td>P. TTBYT</td>
<td></td>
</tr>
<tr>
<td>Thiết bị y tế</td>
<td>TBYT</td>
<td></td>
</tr>
</tbody>
</table>
<h4>4. Nội dung</h4>
<h5>4.1. Trách nhiệm:</h5>
<p>Trưởng phòng trang thiết bị y tế có trách nhiệm triển khai, hướng dẫn và kiểm tra việc tuân thủ thực hiện quy trình này.</p>
<h5>4.2. Tổng quan về khí y tế</h5>
<h6>4.2.1. Các loại khí y tế</h6>
<table>
<thead>
<tr>
<th><strong>KHÍ Y TẾ</strong></th>
<th></th>
<th></th>
<th></th>
<th></th>
</tr>
</thead>
<tbody>
<tr>
<td>1</td>
<td>2</td>
<td>3</td>
<td>4</td>
<td>5</td>
</tr>
<tr>
<td><strong>Khí O_{2}</strong> (Thân chai màu xanh da trời - Cổ, vai chai màu trắng, chữ đề màu đỏ “OXY Y TẾ SOVIGAZ”)</td>
<td><strong>Khí CO_{2}</strong> (Thân chai màu đen - Cổ chai màu đỏ, chữ đề màu vàng “CO_{2} Y TẾ SOVIGAZ”)</td>
<td><strong>Khí nén 4Bar</strong></td>
<td><strong>Khí nén 7Bar</strong></td>
<td><strong>Khí hút</strong></td>
</tr>
<tr>
<td><strong>ta</strong> Tâm Anh Hospital Tâm Anh Clinic</td>
<td><strong>PHÒNG KHÁM ĐA KHOA TÂM ANH QUẬN 7</strong></td>
<td>Mã số: TA5.TTBYT.QT.03</td>
<td></td>
<td></td>
</tr>
<tr>
<td>---</td>
<td>---</td>
<td>---</td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td><strong>QUY TRÌNH VẬN HÀNH</strong> <strong>HỆ THỐNG KHÍ Y TẾ</strong></td>
<td>Lần phát hành : 01 Ngày hiệu lực : <strong>28/10/2025</strong> Trang : 4/8</td>
<td></td>
<td></td>
</tr>
</tbody>
</table>
<table>
<thead>
<tr>
<th>- Cứu sống NB - Dùng trong gây mê - Thở máy - Điều trị hô hấp</th>
<th>- Kích thích thở - Phẫu thuật xâm lấn tối thiểu - Nuôi cấy phôi</th>
<th>- Dùng để chạy thiết bị, máy móc y tế: - Máy giúp thở - Máy gây mê kèm thở, trộn với oxy để điều trị thở</th>
<th>- Tạo động lực quay cho các thiết bị phẫu thuật, thiết bị cầm máu, động cơ khí nén - Rửa dụng cụ</th>
<th>- Hút dịch, đờm, dải, dịch cơ thể. - Sử dụng cùng máy hút dịch</th>
</tr>
</thead>
</table>
<h4>4.2.2. Quy cách</h4>
<ul>
<li>
<p>Theo tiêu chuẩn về đường ống khí y tế: Mỗi đường ống chỉ chứa một loại y tế riêng biệt dự định cung cấp đến nơi sử dụng, được phân biệt bằng màu sắc rõ ràng từ nguồn cấp đến thiết bị đầu cuối.</p>
</li>
<li>
<p>Đối với các bình khí y tế rời: màu vỏ bình được sơn màu như quy định</p>
</li>
<li>
<p>Cung cấp khí trong BV, trung tâm y tế thông thường gồm 03 thành phần cơ bản: Thiết bị đầu cuối và ngoại vi; Hệ thống đường ống và kiểm soát; Hệ thống nguồn</p>
</li>
</ul>
<h4>4.3. Lưu đồ:</h4>
<ol>
<li>
<ol start="2">
<li>
<ol start="3">
<li>
<ol start="4">
<li>
<ol start="5">
<li>
<ol start="6">
<li>
<ol start="7">
<li>
<ol start="8">
<li>
<ol start="9">
<li>
<ol start="10">
<li></li>
</ol>
</li>
</ol>
</li>
</ol>
</li>
</ol>
</li>
</ol>
</li>
</ol>
</li>
</ol>
</li>
</ol>
</li>
</ol>
</li>
</ol>
</div>
</article>
<article class="doc" data-group="TA5.TTBYT.QT.03" data-id="bm01-ta5.ttbyt.qt.03-bm01-ta5.ttbyt.qt.03-b-ng-ki-m-tra-h-ng-ng-y-h" data-search="| **Tâm Anh Hospital Tâm Anh Clinic** | **PHÒNG KHÁM ĐA KHOA TÂM ANH QUẬN 7** | Mã số: BM01_TA5.TTBYT.QT.03 Lần phát hành: 01 Ngày hiệu lực: **28/01/2025** Trang : 0/1 | | --- | --- | --- | | | **BẢNG KIỂM TRA HÀNG NGÀY HỆ THỐNG KHÍ O2** | | ### TÌNH TRẠNG TÀI LIỆU | Phiên bản | Ngày hiệu lực | Nội dung cập nhật/ thay đổi | | --- | --- | --- | | 01 | **28/01/2025** | Soạn thảo và ban hành lần đầu | | | | | **Phạm vi áp dụng:** Phòng khám Đa khoa Tâm Anh Quận 7 **Đối tượng áp dụng:** | ☐ Tất cả nhân viên | ☐ Bác sĩ | ☐ Nhân sự vệ sinh | | --- | --- | --- | | ☐ Điều dưỡng | ☐ Dược sĩ | ☐ Nhân sự nhà giặt | | ☐ Hộ sinh | ☐ Chuyên viên phôi học | ☐ Nhân sự tiếp liệu thanh trùng | | ☐ Thư ký y khoa | ☐ Chăm sóc khách hàng | ☐ Nhân sự hồ sơ bảo hiểm | | ☐ Kỹ thuật y | ☐ Hỗ trợ chăm sóc | ☐ Nhân sự dịch vụ dinh dưỡng | | ☐ Kỹ thuật viên chăm sóc da | ☐ Bảo vệ | ☐ Nhân sự kế toán | | ☑ Khác: Nhân viên phòng Trang thiết bị y tế | | | **TỪ KHÓA (HASHTAG):** Hệ thống khí, khí O2 | **PHÒNG KHÁM ĐA KHOA TÂM ANH QUẬN 7** | Mã số : BM01_TA5.TTBYT.QT.03 | | --- | --- | | | Lần phát hành : 01 | | **BẢNG KIỂM TRA HÀNG NGÀY HỆ THỐNG KHÍ 02** | Ngày hiệu lực : 28/01/2025 | | | Trang : 1/1 | ## BẢNG KIỂM TRA HÀNG NGÀY HỆ THỐNG KHÍ 02 ### DAILY CHECKLIST OXYGEN SYSTEM Tháng (Month): .../ Năm (Year): 20... | Date/ Ngày | Time/ Thời gian | Nhánh đang sử dụng/ Bank in use | | Áp suất (PSI)/ Pressure | | Áp suất ống (cho người sử dụng)/ Line Pressure (PSI) | Số bình dự trữ (6m3) | | Tủ điện/ Panel Electrical | Kiểm tra bởi/ Check by | | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | | | | Left/ Trái | Right/ Phải | Left/ Trái | Right/ Phải | | Đầy/ Full | Rộng/ Empty | | | | 1 | | | | | | | | | | | | 2 | | | | | | | | | | | | 3 | | | | | | | | | | | | ... | | | | | | | | | | | " id="doc-bm01-ta5.ttbyt.qt.03-bm01-ta5.ttbyt.qt.03-b-ng-ki-m-tra-h-ng-ng-y-h">
<header class="doc-head">
<div class="doc-meta">
<span class="chip chip-bm">Biểu mẫu</span>
<code>BM01_TA5.TTBYT.QT.03</code>
</div>
<h3>Bảng kiểm tra hằng ngày hệ thống khí O2</h3>
<p class="doc-file">BM01_TA5.TTBYT.QT.03_Bảng kiểm tra hằng ngày hệ thống khí O2.md</p>
</header>
<div class="md">
<table>
<thead>
<tr>
<th><strong>Tâm Anh Hospital Tâm Anh Clinic</strong></th>
<th><strong>PHÒNG KHÁM ĐA KHOA TÂM ANH QUẬN 7</strong></th>
<th>Mã số: BM01_TA5.TTBYT.QT.03 Lần phát hành: 01 Ngày hiệu lực: <strong>28/01/2025</strong> Trang : 0/1</th>
</tr>
</thead>
<tbody>
<tr>
<td></td>
<td><strong>BẢNG KIỂM TRA HÀNG NGÀY HỆ THỐNG KHÍ O2</strong></td>
<td></td>
</tr>
</tbody>
</table>
<h3>TÌNH TRẠNG TÀI LIỆU</h3>
<table>
<thead>
<tr>
<th>Phiên bản</th>
<th>Ngày hiệu lực</th>
<th>Nội dung cập nhật/ thay đổi</th>
</tr>
</thead>
<tbody>
<tr>
<td>01</td>
<td><strong>28/01/2025</strong></td>
<td>Soạn thảo và ban hành lần đầu</td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
</tr>
</tbody>
</table>
<p><strong>Phạm vi áp dụng:</strong> Phòng khám Đa khoa Tâm Anh Quận 7</p>
<p><strong>Đối tượng áp dụng:</strong></p>
<table>
<thead>
<tr>
<th>☐ Tất cả nhân viên</th>
<th>☐ Bác sĩ</th>
<th>☐ Nhân sự vệ sinh</th>
</tr>
</thead>
<tbody>
<tr>
<td>☐ Điều dưỡng</td>
<td>☐ Dược sĩ</td>
<td>☐ Nhân sự nhà giặt</td>
</tr>
<tr>
<td>☐ Hộ sinh</td>
<td>☐ Chuyên viên phôi học</td>
<td>☐ Nhân sự tiếp liệu thanh trùng</td>
</tr>
<tr>
<td>☐ Thư ký y khoa</td>
<td>☐ Chăm sóc khách hàng</td>
<td>☐ Nhân sự hồ sơ bảo hiểm</td>
</tr>
<tr>
<td>☐ Kỹ thuật y</td>
<td>☐ Hỗ trợ chăm sóc</td>
<td>☐ Nhân sự dịch vụ dinh dưỡng</td>
</tr>
<tr>
<td>☐ Kỹ thuật viên chăm sóc da</td>
<td>☐ Bảo vệ</td>
<td>☐ Nhân sự kế toán</td>
</tr>
<tr>
<td>☑ Khác: Nhân viên phòng Trang thiết bị y tế</td>
<td></td>
<td></td>
</tr>
</tbody>
</table>
<p><strong>TỪ KHÓA (HASHTAG):</strong></p>
<p>Hệ thống khí, khí O2</p>
<table>
<thead>
<tr>
<th><strong>PHÒNG KHÁM ĐA KHOA TÂM ANH QUẬN 7</strong></th>
<th>Mã số : BM01_TA5.TTBYT.QT.03</th>
</tr>
</thead>
<tbody>
<tr>
<td></td>
<td>Lần phát hành : 01</td>
</tr>
<tr>
<td><strong>BẢNG KIỂM TRA HÀNG NGÀY HỆ THỐNG KHÍ 02</strong></td>
<td>Ngày hiệu lực : 28/01/2025</td>
</tr>
<tr>
<td></td>
<td>Trang : 1/1</td>
</tr>
</tbody>
</table>
<h2>BẢNG KIỂM TRA HÀNG NGÀY HỆ THỐNG KHÍ 02</h2>
<h3>DAILY CHECKLIST OXYGEN SYSTEM</h3>
<p>Tháng (Month): .../ Năm (Year): 20...</p>
<table>
<thead>
<tr>
<th>Date/ Ngày</th>
<th>Time/ Thời gian</th>
<th>Nhánh đang sử dụng/ Bank in use</th>
<th></th>
<th>Áp suất (PSI)/ Pressure</th>
<th></th>
<th>Áp suất ống (cho người sử dụng)/ Line Pressure (PSI)</th>
<th>Số bình dự trữ (6m3)</th>
<th></th>
<th>Tủ điện/ Panel Electrical</th>
<th>Kiểm tra bởi/ Check by</th>
</tr>
</thead>
<tbody>
<tr>
<td></td>
<td></td>
<td>Left/ Trái</td>
<td>Right/ Phải</td>
<td>Left/ Trái</td>
<td>Right/ Phải</td>
<td></td>
<td>Đầy/ Full</td>
<td>Rộng/ Empty</td>
<td></td>
<td></td>
</tr>
<tr>
<td>1</td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td>2</td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td>3</td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td>...</td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
</tbody>
</table>
</div>
</article>
<article class="doc" data-group="TA5.TTBYT.QT.03" data-id="bm02-ta5.ttbyt.qt.03-bm02-ta5.ttbyt.qt.03-b-ng-ki-m-tra-h-ng-ng-y-h" data-search="| **TA** Tâm Anh Hospital Tâm Anh Clinic | PHÒNG KHÁM ĐA KHOA TÂM ANH QUẬN 7 | Mã số: BM02_TA5.TTBYT.QT.03 | | --- | --- | --- | | | **BẢNG KIỂM TRA HÀNG NGÀY** **HỆ THỐNG KHÍ CO2** | Lần phát hành: 01 Ngày hiệu lực: 28/10/2025 Trang : 0/1 | ### TÌNH TRẠNG TÀI LIỆU | Phiên bản | Ngày hiệu lực | Nội dung cập nhật/ thay đổi | | --- | --- | --- | | 01 | 28/10/2025 | Soạn thảo và ban hành lần đầu | | | | | **Phạm vi áp dụng:** Phòng khám Đa khoa Tâm Anh Quận 7 **Đối tượng áp dụng:** | ☐ Tất cả nhân viên | ☐ Bác sĩ | ☐ Nhân sự vệ sinh | | --- | --- | --- | | ☐ Điều dưỡng | ☐ Dược sĩ | ☐ Nhân sự nhà giặt | | ☐ Hộ sinh | ☐ Chuyên viên phôi học | ☐ Nhân sự tiếp liệu thanh trùng | | ☐ Thư ký y khoa | ☐ Chăm sóc khách hàng | ☐ Nhân sự hồ sơ bảo hiểm | | ☐ Kỹ thuật y | ☐ Hỗ trợ chăm sóc | ☐ Nhân sự dịch vụ dinh dưỡng | | ☐ Kỹ thuật viên chăm sóc da | ☐ Bảo vệ | ☐ Nhân sự kế toán | | ☑ Khác: Nhân viên phòng Trang thiết bị y tế | | | **TỪ KHÓA (HASHTAG):** Hệ thống khí, khí CO2 | **PHÒNG KHÁM ĐA KHOA TÂM ANH QUẬN 7** **BẢNG KIỂM TRA HÀNG NGÀY HỆ THỐNG KHÍ CO2** | Mã số : BM02_TA5.TTBYT.QT.03 | | --- | --- | | | Lần phát hành : 01 Ngày hiệu lực : 28/01/2015 Trang : 1/1 | ## BẢNG KIỂM TRA HÀNG NGÀY HỆ THỐNG KHÍ CO2 ### DAILY CHECKLIST CACBON DIOXIT SYSTEM Tháng (Month): .../ Năm (Year): 20... | Date/ Ngày | Time/ Thời gian | Nhánh đang sử dụng/ Bank in use | | Áp suất (PSI)/ Pressure | | Áp suất ống (cho người sử dụng)/ Line Pressure (PSI) | Số bình dự trữ (6m3) | | Tủ điện/ Panel Electrical | Kiểm tra bởi/ Check by | | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | | | | Left/ Trái | Right/ Phải | Left/ Trái | Right/ Phải | | Đầy/ Full | Rỗng/ Empty | | | | 1 | | | | | | | | | | | | 2 | | | | | | | | | | | | 3 | | | | | | | | | | | | ... | | | | | | | | | | | " id="doc-bm02-ta5.ttbyt.qt.03-bm02-ta5.ttbyt.qt.03-b-ng-ki-m-tra-h-ng-ng-y-h">
<header class="doc-head">
<div class="doc-meta">
<span class="chip chip-bm">Biểu mẫu</span>
<code>BM02_TA5.TTBYT.QT.03</code>
</div>
<h3>Bảng kiểm tra hằng ngày hệ thống khí CO2</h3>
<p class="doc-file">BM02_TA5.TTBYT.QT.03_Bảng kiểm tra hằng ngày hệ thống khí CO2.md</p>
</header>
<div class="md">
<table>
<thead>
<tr>
<th><strong>TA</strong> Tâm Anh Hospital Tâm Anh Clinic</th>
<th>PHÒNG KHÁM ĐA KHOA TÂM ANH QUẬN 7</th>
<th>Mã số: BM02_TA5.TTBYT.QT.03</th>
</tr>
</thead>
<tbody>
<tr>
<td></td>
<td><strong>BẢNG KIỂM TRA HÀNG NGÀY</strong> <strong>HỆ THỐNG KHÍ CO2</strong></td>
<td>Lần phát hành: 01 Ngày hiệu lực: 28/10/2025 Trang : 0/1</td>
</tr>
</tbody>
</table>
<h3>TÌNH TRẠNG TÀI LIỆU</h3>
<table>
<thead>
<tr>
<th>Phiên bản</th>
<th>Ngày hiệu lực</th>
<th>Nội dung cập nhật/ thay đổi</th>
</tr>
</thead>
<tbody>
<tr>
<td>01</td>
<td>28/10/2025</td>
<td>Soạn thảo và ban hành lần đầu</td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
</tr>
</tbody>
</table>
<p><strong>Phạm vi áp dụng:</strong> Phòng khám Đa khoa Tâm Anh Quận 7</p>
<p><strong>Đối tượng áp dụng:</strong></p>
<table>
<thead>
<tr>
<th>☐ Tất cả nhân viên</th>
<th>☐ Bác sĩ</th>
<th>☐ Nhân sự vệ sinh</th>
</tr>
</thead>
<tbody>
<tr>
<td>☐ Điều dưỡng</td>
<td>☐ Dược sĩ</td>
<td>☐ Nhân sự nhà giặt</td>
</tr>
<tr>
<td>☐ Hộ sinh</td>
<td>☐ Chuyên viên phôi học</td>
<td>☐ Nhân sự tiếp liệu thanh trùng</td>
</tr>
<tr>
<td>☐ Thư ký y khoa</td>
<td>☐ Chăm sóc khách hàng</td>
<td>☐ Nhân sự hồ sơ bảo hiểm</td>
</tr>
<tr>
<td>☐ Kỹ thuật y</td>
<td>☐ Hỗ trợ chăm sóc</td>
<td>☐ Nhân sự dịch vụ dinh dưỡng</td>
</tr>
<tr>
<td>☐ Kỹ thuật viên chăm sóc da</td>
<td>☐ Bảo vệ</td>
<td>☐ Nhân sự kế toán</td>
</tr>
<tr>
<td>☑ Khác: Nhân viên phòng Trang thiết bị y tế</td>
<td></td>
<td></td>
</tr>
</tbody>
</table>
<p><strong>TỪ KHÓA (HASHTAG):</strong></p>
<p>Hệ thống khí, khí CO2</p>
<table>
<thead>
<tr>
<th><strong>PHÒNG KHÁM ĐA KHOA TÂM ANH QUẬN 7</strong> <strong>BẢNG KIỂM TRA HÀNG NGÀY HỆ THỐNG KHÍ CO2</strong></th>
<th>Mã số : BM02_TA5.TTBYT.QT.03</th>
</tr>
</thead>
<tbody>
<tr>
<td></td>
<td>Lần phát hành : 01 Ngày hiệu lực : 28/01/2015 Trang : 1/1</td>
</tr>
</tbody>
</table>
<h2>BẢNG KIỂM TRA HÀNG NGÀY HỆ THỐNG KHÍ CO2</h2>
<h3>DAILY CHECKLIST CACBON DIOXIT SYSTEM</h3>
<p>Tháng (Month): .../ Năm (Year): 20...</p>
<table>
<thead>
<tr>
<th>Date/ Ngày</th>
<th>Time/ Thời gian</th>
<th>Nhánh đang sử dụng/ Bank in use</th>
<th></th>
<th>Áp suất (PSI)/ Pressure</th>
<th></th>
<th>Áp suất ống (cho người sử dụng)/ Line Pressure (PSI)</th>
<th>Số bình dự trữ (6m3)</th>
<th></th>
<th>Tủ điện/ Panel Electrical</th>
<th>Kiểm tra bởi/ Check by</th>
</tr>
</thead>
<tbody>
<tr>
<td></td>
<td></td>
<td>Left/ Trái</td>
<td>Right/ Phải</td>
<td>Left/ Trái</td>
<td>Right/ Phải</td>
<td></td>
<td>Đầy/ Full</td>
<td>Rỗng/ Empty</td>
<td></td>
<td></td>
</tr>
<tr>
<td>1</td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td>2</td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td>3</td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td>...</td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
</tbody>
</table>
</div>
</article>
<article class="doc" data-group="TA5.TTBYT.QT.03" data-id="bm03-ta5.ttbyt.qt.03-bm03-ta5.ttbyt.qt.03-b-ng-ki-m-tra-h-ng-ng-y-h" data-search="| **ta** Tâm Anh Hospital Tâm Anh Clinic | **PHÒNG KHÁM ĐA KHOA TÂM ANH QUẬN 7** | Mã số: BM03_TA5.TTBYT.QT.03 | | --- | --- | --- | | | **BẢNG KIỂM TRA HÀNG NGÀY HỆ THỐNG KHÍ HÚT VACUUM** | Lần phát hành: 01 Ngày hiệu lực: 28/01/2025 Trang : 0/1 | ### TÌNH TRẠNG TÀI LIỆU | Phiên bản | Ngày hiệu lực | Nội dung cập nhật/ thay đổi | | --- | --- | --- | | 01 | 28/01/2025 | Soạn thảo và ban hành lần đầu | | | | | **Phạm vi áp dụng:** Phòng khám Đa khoa Tâm Anh Quận 7 **Đối tượng áp dụng:** | ☐ Tất cả nhân viên | ☐ Bác sĩ | ☐ Nhân sự vệ sinh | | --- | --- | --- | | ☐ Điều dưỡng | ☐ Dược sĩ | ☐ Nhân sự nhà giặt | | ☐ Hộ sinh | ☐ Chuyên viên phôi học | ☐ Nhân sự tiếp liệu thanh trùng | | ☐ Thư ký y khoa | ☐ Chăm sóc khách hàng | ☐ Nhân sự hồ sơ bảo hiểm | | ☐ Kỹ thuật y | ☐ Hỗ trợ chăm sóc | ☐ Nhân sự dịch vụ dinh dưỡng | | ☐ Kỹ thuật viên chăm sóc da | ☐ Bảo vệ | ☐ Nhân sự kế toán | | ☑ Khác: Nhân viên phòng Trang thiết bị y tế | | | **TỪ KHÓA (HASHTAG):** He thong Vacuum, khi hut chan khong | **ta** Tâm Anh Hospital --- Tâm Anh Clinic | PHÒNG KHÁM ĐA KHOA TÂM ANH QUẬN 7 | Mã số : BM03_TA5.TTBYT.QT.03 | | --- | --- | --- | | | **BẢNG KIỂM TRA HÀNG NGÀY HỆ THỐNG KHÍ VACUUM** | Lần phát hành : 01 Ngày hiệu lực : 28/04/2025 Trang : 1/1 | # **BẢNG KIỂM TRA HÀNG NGÀY HỆ THỐNG KHÍ HÚT VACUUM** *DAILY CHECKLIST VACUUM SYSTEM* Tháng (Month): .../ Năm (Year): 20... | Ngày Date | Giờ Hours | Thời gian hoạt động Running Hours | | Áp suất bồn Vessel tank pressure (-550 đến -750 mmHg) | Áp suất đường ống (cho người sử dụng) Linepressure | Kiểm tra bơi Checked by | | --- | --- | --- | --- | --- | --- | --- | | | | Motor 1 | Motor 2 | | | | | 1 | | | | | | | | 2 | | | | | | | | 3 | | | | | | | | ... | | | | | | | " id="doc-bm03-ta5.ttbyt.qt.03-bm03-ta5.ttbyt.qt.03-b-ng-ki-m-tra-h-ng-ng-y-h">
<header class="doc-head">
<div class="doc-meta">
<span class="chip chip-bm">Biểu mẫu</span>
<code>BM03_TA5.TTBYT.QT.03</code>
</div>
<h3>Bảng kiểm tra hằng ngày hệ thống khí Vacuum</h3>
<p class="doc-file">BM03_TA5.TTBYT.QT.03_Bảng kiểm tra hằng ngày hệ thống khí Vacuum.md</p>
</header>
<div class="md">
<table>
<thead>
<tr>
<th><strong>ta</strong> Tâm Anh Hospital Tâm Anh Clinic</th>
<th><strong>PHÒNG KHÁM ĐA KHOA TÂM ANH QUẬN 7</strong></th>
<th>Mã số: BM03_TA5.TTBYT.QT.03</th>
</tr>
</thead>
<tbody>
<tr>
<td></td>
<td><strong>BẢNG KIỂM TRA HÀNG NGÀY HỆ THỐNG KHÍ HÚT VACUUM</strong></td>
<td>Lần phát hành: 01 Ngày hiệu lực: 28/01/2025 Trang : 0/1</td>
</tr>
</tbody>
</table>
<h3>TÌNH TRẠNG TÀI LIỆU</h3>
<table>
<thead>
<tr>
<th>Phiên bản</th>
<th>Ngày hiệu lực</th>
<th>Nội dung cập nhật/ thay đổi</th>
</tr>
</thead>
<tbody>
<tr>
<td>01</td>
<td>28/01/2025</td>
<td>Soạn thảo và ban hành lần đầu</td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
</tr>
</tbody>
</table>
<p><strong>Phạm vi áp dụng:</strong> Phòng khám Đa khoa Tâm Anh Quận 7</p>
<p><strong>Đối tượng áp dụng:</strong></p>
<table>
<thead>
<tr>
<th>☐ Tất cả nhân viên</th>
<th>☐ Bác sĩ</th>
<th>☐ Nhân sự vệ sinh</th>
</tr>
</thead>
<tbody>
<tr>
<td>☐ Điều dưỡng</td>
<td>☐ Dược sĩ</td>
<td>☐ Nhân sự nhà giặt</td>
</tr>
<tr>
<td>☐ Hộ sinh</td>
<td>☐ Chuyên viên phôi học</td>
<td>☐ Nhân sự tiếp liệu thanh trùng</td>
</tr>
<tr>
<td>☐ Thư ký y khoa</td>
<td>☐ Chăm sóc khách hàng</td>
<td>☐ Nhân sự hồ sơ bảo hiểm</td>
</tr>
<tr>
<td>☐ Kỹ thuật y</td>
<td>☐ Hỗ trợ chăm sóc</td>
<td>☐ Nhân sự dịch vụ dinh dưỡng</td>
</tr>
<tr>
<td>☐ Kỹ thuật viên chăm sóc da</td>
<td>☐ Bảo vệ</td>
<td>☐ Nhân sự kế toán</td>
</tr>
<tr>
<td>☑ Khác: Nhân viên phòng Trang thiết bị y tế</td>
<td></td>
<td></td>
</tr>
</tbody>
</table>
<p><strong>TỪ KHÓA (HASHTAG):</strong></p>
<p>He thong Vacuum, khi hut chan khong</p>
<table>
<thead>
<tr>
<th><strong>ta</strong> Tâm Anh Hospital --- Tâm Anh Clinic</th>
<th>PHÒNG KHÁM ĐA KHOA TÂM ANH QUẬN 7</th>
<th>Mã số : BM03_TA5.TTBYT.QT.03</th>
</tr>
</thead>
<tbody>
<tr>
<td></td>
<td><strong>BẢNG KIỂM TRA HÀNG NGÀY HỆ THỐNG KHÍ VACUUM</strong></td>
<td>Lần phát hành : 01 Ngày hiệu lực : 28/04/2025 Trang : 1/1</td>
</tr>
</tbody>
</table>
<h1><strong>BẢNG KIỂM TRA HÀNG NGÀY HỆ THỐNG KHÍ HÚT VACUUM</strong></h1>
<p><em>DAILY CHECKLIST VACUUM SYSTEM</em></p>
<p>Tháng (Month): .../ Năm (Year): 20...</p>
<table>
<thead>
<tr>
<th>Ngày Date</th>
<th>Giờ Hours</th>
<th>Thời gian hoạt động Running Hours</th>
<th></th>
<th>Áp suất bồn Vessel tank pressure (-550 đến -750 mmHg)</th>
<th>Áp suất đường ống (cho người sử dụng) Linepressure</th>
<th>Kiểm tra bơi Checked by</th>
</tr>
</thead>
<tbody>
<tr>
<td></td>
<td></td>
<td>Motor 1</td>
<td>Motor 2</td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td>1</td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td>2</td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td>3</td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td>...</td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
</tbody>
</table>
</div>
</article>
<article class="doc" data-group="TA5.TTBYT.QT.03" data-id="bm04-ta5.ttbyt.qt.03-bm04-ta5.ttbyt.qt.03-b-ng-ki-m-tra-h-ng-ng-y-h" data-search="| **Tâm Anh Hospital Tâm Anh Clinic** | **PHÒNG KHÁM ĐA KHOA TÂM ANH QUẬN 7** | Mã số: BM04_TA5.TTBYT.QT.03 Lần phát hành: 01 Ngày hiệu lực: *28.10.11.2025* Trang : 0/1 | | --- | --- | --- | | | **BẢNG KIỂM TRA HÀNG NGÀY HỆ THỐNG KHÍ AIR** | | ### TÌNH TRẠNG TÀI LIỆU | Phiên bản | Ngày hiệu lực | Nội dung cập nhật/ thay đổi | | --- | --- | --- | | 01 | *28.10.11.2025* | Soạn thảo và ban hành lần đầu | | | | | **Phạm vi áp dụng:** Phòng khám Đa khoa Tâm Anh Quận 7 **Đối tượng áp dụng:** | ☐ Tất cả nhân viên | ☐ Bác sĩ | ☐ Nhân sự vệ sinh | | --- | --- | --- | | ☐ Điều dưỡng | ☐ Dược sĩ | ☐ Nhân sự nhà giặt | | ☐ Hộ sinh | ☐ Chuyên viên phôi học | ☐ Nhân sự tiếp liệu thanh trùng | | ☐ Thư ký y khoa | ☐ Chăm sóc khách hàng | ☐ Nhân sự hồ sơ bảo hiểm | | ☐ Kỹ thuật y | ☐ Hỗ trợ chăm sóc | ☐ Nhân sự dịch vụ dinh dưỡng | | ☐ Kỹ thuật viên chăm sóc da | ☐ Bảo vệ | ☐ Nhân sự kế toán | | ☑ Khác: Nhân viên phòng Trang thiết bị y tế | | | **TỪ KHÓA (HASHTAG):** He thong khi, khi Air | **PHÒNG KHÁM ĐA KHOA TÂM ANH QUẬN 7** | Mã số : BM04_TA5.TTBYT.QT.03 | | --- | --- | | | Lần phát hành: 01 | | **BẢNG KIỂM TRA HÀNG NGÀY HỆ THỐNG KHÍ AIR** | Ngày hiệu lực: 28.01.2025 | | | Trang : 1/1 | # **BẢNG KIỂM TRA HÀNG NGÀY HỆ THỐNG KHÍ AIR** *DAILY CHECKLIST AIR SYSTEM* Tháng (Month): .../ Năm (Year): 20... | Ngày Date | Giờ Hours | Máy nén đang làm việc và thời gian hoạt động Duty Compressor and Running Hours | | Áp suất đường ống ra (cho người sử dụng) Kgf/cm^{2} 1kgf/cm^{2}=14,233psi | | Áp suất bồn Vessel tank pressure 4 – 10 bar (58 – 145 psi) (1 bar = 14,5 psi) | Tủ điện Panel Electrical | Kiểm tra bởi Checked by | | --- | --- | --- | --- | --- | --- | --- | --- | --- | | | | Motor 1 | Motor 2 | Air 4 | Air 7 | | | | | 1 | | | | | | | | | | | | | | | | | | | | 2 | | | | | | | | | | | | | | | | | | | | ... | | | | | | | | | | | | | | | | | | | " id="doc-bm04-ta5.ttbyt.qt.03-bm04-ta5.ttbyt.qt.03-b-ng-ki-m-tra-h-ng-ng-y-h">
<header class="doc-head">
<div class="doc-meta">
<span class="chip chip-bm">Biểu mẫu</span>
<code>BM04_TA5.TTBYT.QT.03</code>
</div>
<h3>Bảng kiểm tra hằng ngày hệ thống khí Air</h3>
<p class="doc-file">BM04_TA5.TTBYT.QT.03_Bảng kiểm tra hằng ngày hệ thống khí Air.md</p>
</header>
<div class="md">
<table>
<thead>
<tr>
<th><strong>Tâm Anh Hospital Tâm Anh Clinic</strong></th>
<th><strong>PHÒNG KHÁM ĐA KHOA TÂM ANH QUẬN 7</strong></th>
<th>Mã số: BM04_TA5.TTBYT.QT.03 Lần phát hành: 01 Ngày hiệu lực: <em>28.10.11.2025</em> Trang : 0/1</th>
</tr>
</thead>
<tbody>
<tr>
<td></td>
<td><strong>BẢNG KIỂM TRA HÀNG NGÀY HỆ THỐNG KHÍ AIR</strong></td>
<td></td>
</tr>
</tbody>
</table>
<h3>TÌNH TRẠNG TÀI LIỆU</h3>
<table>
<thead>
<tr>
<th>Phiên bản</th>
<th>Ngày hiệu lực</th>
<th>Nội dung cập nhật/ thay đổi</th>
</tr>
</thead>
<tbody>
<tr>
<td>01</td>
<td><em>28.10.11.2025</em></td>
<td>Soạn thảo và ban hành lần đầu</td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
</tr>
</tbody>
</table>
<p><strong>Phạm vi áp dụng:</strong> Phòng khám Đa khoa Tâm Anh Quận 7</p>
<p><strong>Đối tượng áp dụng:</strong></p>
<table>
<thead>
<tr>
<th>☐ Tất cả nhân viên</th>
<th>☐ Bác sĩ</th>
<th>☐ Nhân sự vệ sinh</th>
</tr>
</thead>
<tbody>
<tr>
<td>☐ Điều dưỡng</td>
<td>☐ Dược sĩ</td>
<td>☐ Nhân sự nhà giặt</td>
</tr>
<tr>
<td>☐ Hộ sinh</td>
<td>☐ Chuyên viên phôi học</td>
<td>☐ Nhân sự tiếp liệu thanh trùng</td>
</tr>
<tr>
<td>☐ Thư ký y khoa</td>
<td>☐ Chăm sóc khách hàng</td>
<td>☐ Nhân sự hồ sơ bảo hiểm</td>
</tr>
<tr>
<td>☐ Kỹ thuật y</td>
<td>☐ Hỗ trợ chăm sóc</td>
<td>☐ Nhân sự dịch vụ dinh dưỡng</td>
</tr>
<tr>
<td>☐ Kỹ thuật viên chăm sóc da</td>
<td>☐ Bảo vệ</td>
<td>☐ Nhân sự kế toán</td>
</tr>
<tr>
<td>☑ Khác: Nhân viên phòng Trang thiết bị y tế</td>
<td></td>
<td></td>
</tr>
</tbody>
</table>
<p><strong>TỪ KHÓA (HASHTAG):</strong></p>
<p>He thong khi, khi Air</p>
<table>
<thead>
<tr>
<th><strong>PHÒNG KHÁM ĐA KHOA TÂM ANH QUẬN 7</strong></th>
<th>Mã số : BM04_TA5.TTBYT.QT.03</th>
</tr>
</thead>
<tbody>
<tr>
<td></td>
<td>Lần phát hành: 01</td>
</tr>
<tr>
<td><strong>BẢNG KIỂM TRA HÀNG NGÀY HỆ THỐNG KHÍ AIR</strong></td>
<td>Ngày hiệu lực: 28.01.2025</td>
</tr>
<tr>
<td></td>
<td>Trang : 1/1</td>
</tr>
</tbody>
</table>
<h1><strong>BẢNG KIỂM TRA HÀNG NGÀY HỆ THỐNG KHÍ AIR</strong></h1>
<p><em>DAILY CHECKLIST AIR SYSTEM</em></p>
<p>Tháng (Month): .../ Năm (Year): 20...</p>
<table>
<thead>
<tr>
<th>Ngày Date</th>
<th>Giờ Hours</th>
<th>Máy nén đang làm việc và thời gian hoạt động Duty Compressor and Running Hours</th>
<th></th>
<th>Áp suất đường ống ra (cho người sử dụng) Kgf/cm^{2} 1kgf/cm^{2}=14,233psi</th>
<th></th>
<th>Áp suất bồn Vessel tank pressure 4 - 10 bar (58 - 145 psi) (1 bar = 14,5 psi)</th>
<th>Tủ điện Panel Electrical</th>
<th>Kiểm tra bởi Checked by</th>
</tr>
</thead>
<tbody>
<tr>
<td></td>
<td></td>
<td>Motor 1</td>
<td>Motor 2</td>
<td>Air 4</td>
<td>Air 7</td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td>1</td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td>2</td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td>...</td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
</tbody>
</table>
</div>
</article>
<article class="doc" data-group="TA5.TTBYT.QT.03" data-id="bm05-ta5.ttbyt.qt.03-bm05-ta5.ttbyt.qt.03-b-ng-ki-m-tra-ch-t-l-ng-h" data-search="| **TPT** Tâm Anh Hospital Tâm Anh Clinic | PHÒNG KHÁM ĐA KHOA TÂM ANH QUẬN 7 | Mã số: BM05_TA5.TTBYT.QT.03 | | --- | --- | --- | | | **BẢNG KIỂM TRA CHẤT LƯỢNG HỆ THỐNG KHÍ Y TẾ TỪ NHÀ CUNG CẤP (SỐ GIAO NHẬN KHÍ)** | Lần phát hành: 01 Ngày hiệu lực: 28/01/2025 Trang : 0/1 | ### TÌNH TRẠNG TÀI LIỆU | Phiên bản | Ngày hiệu lực | Nội dung cập nhật/ thay đổi | | --- | --- | --- | | 01 | 28.10.2025 | Soạn thảo và ban hành lần đầu | | | | | **Phạm vi áp dụng:** Phòng khám Đa khoa Tâm Anh Quận 7 **Đối tượng áp dụng:** | ☐ Tất cả nhân viên | ☐ Bác sĩ | ☐ Nhân sự vệ sinh | | --- | --- | --- | | ☐ Điều dưỡng | ☐ Dược sĩ | ☐ Nhân sự nhà giặt | | ☐ Hộ sinh | ☐ Chuyên viên phôi học | ☐ Nhân sự tiếp liệu thanh trùng | | ☐ Thư ký y khoa | ☐ Chăm sóc khách hàng | ☐ Nhân sự hồ sơ bảo hiểm | | ☐ Kỹ thuật y | ☐ Hỗ trợ chăm sóc | ☐ Nhân sự dịch vụ dinh dưỡng | | ☐ Kỹ thuật viên chăm sóc da | ☐ Bảo vệ | ☐ Nhân sự kế toán | | ☑ Khác: Nhân viên phòng Trang thiết bị y tế | | | ### TỪ KHÓA (HASHTAG): Chat luong he thong khi, nha cung cap khi | **ta** Tâm Anh Hospital --- Tâm Anh Clinic | PHÒNG KHÁM ĐA KHOA TÂM ANH QUẬN 7 | Mã số : BM05_TA5.TTBYT.QT.03 | | --- | --- | --- | | | **BẢNG KIỂM TRA CHẤT LƯỢNG** **HỆ THỐNG KHÍ Y TẾ TỪ NHÀ CUNG CẤP (SỐ GIAO NHẬN KHÍ)** | Lần phát hành: 01 Ngày hiệu lực: **28/04/2025** Trang : 1/1 | # **SỐ GIAO – NHẬN KHÍ VỚI NHÀ CUNG CẤP** *MEDICAL GAS DELIVERY RECEIPT BOOK FROM SUPPLIER* **NĂM 20...** | Ngày nhận | Giờ | Loại khí | Số lượng bình | Thể tích | Nồng độ khí | Tem, nhãn trên chai | Thời hạn sử dụng của bình | Van bình khí | Người nhận | Ghi chú | | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | | | | | | | | | | | | | | | | | | | | | | | | | | | | | | | | | | | | | | | | | | | | | | | | | | | | | | | | | | | | | " id="doc-bm05-ta5.ttbyt.qt.03-bm05-ta5.ttbyt.qt.03-b-ng-ki-m-tra-ch-t-l-ng-h">
<header class="doc-head">
<div class="doc-meta">
<span class="chip chip-bm">Biểu mẫu</span>
<code>BM05_TA5.TTBYT.QT.03</code>
</div>
<h3>Bảng kiểm tra chất lượng hệ thống khí y tế từ nhà cung cấp</h3>
<p class="doc-file">BM05_TA5.TTBYT.QT.03_Bảng kiểm tra chất lượng hệ thống khí y tế từ nhà cung cấp.md</p>
</header>
<div class="md">
<table>
<thead>
<tr>
<th><strong>TPT</strong> Tâm Anh Hospital Tâm Anh Clinic</th>
<th>PHÒNG KHÁM ĐA KHOA TÂM ANH QUẬN 7</th>
<th>Mã số: BM05_TA5.TTBYT.QT.03</th>
</tr>
</thead>
<tbody>
<tr>
<td></td>
<td><strong>BẢNG KIỂM TRA CHẤT LƯỢNG HỆ THỐNG KHÍ Y TẾ TỪ NHÀ CUNG CẤP (SỐ GIAO NHẬN KHÍ)</strong></td>
<td>Lần phát hành: 01 Ngày hiệu lực: 28/01/2025 Trang : 0/1</td>
</tr>
</tbody>
</table>
<h3>TÌNH TRẠNG TÀI LIỆU</h3>
<table>
<thead>
<tr>
<th>Phiên bản</th>
<th>Ngày hiệu lực</th>
<th>Nội dung cập nhật/ thay đổi</th>
</tr>
</thead>
<tbody>
<tr>
<td>01</td>
<td>28.10.2025</td>
<td>Soạn thảo và ban hành lần đầu</td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
</tr>
</tbody>
</table>
<p><strong>Phạm vi áp dụng:</strong> Phòng khám Đa khoa Tâm Anh Quận 7</p>
<p><strong>Đối tượng áp dụng:</strong></p>
<table>
<thead>
<tr>
<th>☐ Tất cả nhân viên</th>
<th>☐ Bác sĩ</th>
<th>☐ Nhân sự vệ sinh</th>
</tr>
</thead>
<tbody>
<tr>
<td>☐ Điều dưỡng</td>
<td>☐ Dược sĩ</td>
<td>☐ Nhân sự nhà giặt</td>
</tr>
<tr>
<td>☐ Hộ sinh</td>
<td>☐ Chuyên viên phôi học</td>
<td>☐ Nhân sự tiếp liệu thanh trùng</td>
</tr>
<tr>
<td>☐ Thư ký y khoa</td>
<td>☐ Chăm sóc khách hàng</td>
<td>☐ Nhân sự hồ sơ bảo hiểm</td>
</tr>
<tr>
<td>☐ Kỹ thuật y</td>
<td>☐ Hỗ trợ chăm sóc</td>
<td>☐ Nhân sự dịch vụ dinh dưỡng</td>
</tr>
<tr>
<td>☐ Kỹ thuật viên chăm sóc da</td>
<td>☐ Bảo vệ</td>
<td>☐ Nhân sự kế toán</td>
</tr>
<tr>
<td>☑ Khác: Nhân viên phòng Trang thiết bị y tế</td>
<td></td>
<td></td>
</tr>
</tbody>
</table>
<h3>TỪ KHÓA (HASHTAG):</h3>
<p>Chat luong he thong khi, nha cung cap khi</p>
<table>
<thead>
<tr>
<th><strong>ta</strong> Tâm Anh Hospital --- Tâm Anh Clinic</th>
<th>PHÒNG KHÁM ĐA KHOA TÂM ANH QUẬN 7</th>
<th>Mã số : BM05_TA5.TTBYT.QT.03</th>
</tr>
</thead>
<tbody>
<tr>
<td></td>
<td><strong>BẢNG KIỂM TRA CHẤT LƯỢNG</strong> <strong>HỆ THỐNG KHÍ Y TẾ TỪ NHÀ CUNG CẤP (SỐ GIAO NHẬN KHÍ)</strong></td>
<td>Lần phát hành: 01 Ngày hiệu lực: <strong>28/04/2025</strong> Trang : 1/1</td>
</tr>
</tbody>
</table>
<h1><strong>SỐ GIAO - NHẬN KHÍ VỚI NHÀ CUNG CẤP</strong></h1>
<p><em>MEDICAL GAS DELIVERY RECEIPT BOOK FROM SUPPLIER</em></p>
<p><strong>NĂM 20...</strong></p>
<table>
<thead>
<tr>
<th>Ngày nhận</th>
<th>Giờ</th>
<th>Loại khí</th>
<th>Số lượng bình</th>
<th>Thể tích</th>
<th>Nồng độ khí</th>
<th>Tem, nhãn trên chai</th>
<th>Thời hạn sử dụng của bình</th>
<th>Van bình khí</th>
<th>Người nhận</th>
<th>Ghi chú</th>
</tr>
</thead>
<tbody>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
</tbody>
</table>
</div>
</article>
<article class="doc" data-group="TA5.TTBYT.QT.03" data-id="bm06-ta5.ttbyt.qt.03-bm06-ta5.ttbyt.qt.03-b-ng-ki-m-tra-h-ng-tu-n-h" data-search="| **ta** Tâm Anh Hospital Tâm Anh Clinic | **PHÒNG KHÁM ĐA KHOA TÂM ANH QUẬN 7** | Mã số: BM06_TA5.TTBYT. QT.03 | | --- | --- | --- | | | **BẢNG KIỂM TRA HÀNG TUẦN HỆ THỐNG MÁY NÉN KHÍ VÀ MÁY HÚT KHÍ** | Lần phát hành: 01 Ngày hiệu lực: 28/01/2025 Trang : 0/1 | ### TÌNH TRẠNG TÀI LIỆU | Phiên bản | Ngày hiệu lực | Nội dung cập nhật/ thay đổi | | --- | --- | --- | | 01 | 28/01/2025 | Soạn thảo và ban hành lần đầu | | | | | **Phạm vi áp dụng:** Phòng khám Đa khoa Tâm Anh Quận 7 **Đối tượng áp dụng:** | ☐ Tất cả nhân viên | ☐ Bác sĩ | ☐ Nhân sự vệ sinh | | --- | --- | --- | | ☐ Điều dưỡng | ☐ Dược sĩ | ☐ Nhân sự nhà giặt | | ☐ Hộ sinh | ☐ Chuyên viên phôi học | ☐ Nhân sự tiếp liệu thanh trùng | | ☐ Thư ký y khoa | ☐ Chăm sóc khách hàng | ☐ Nhân sự hồ sơ bảo hiểm | | ☐ Kỹ thuật y | ☐ Hỗ trợ chăm sóc | ☐ Nhân sự dịch vụ dinh dưỡng | | ☐ Kỹ thuật viên chăm sóc da | ☐ Bảo vệ | ☐ Nhân sự kế toán | | ☑ Khác: Nhân viên phòng Trang thiết bị y tế | | | ### TỪ KHÓA (HASHTAG): He thong may nen khi, may hut khi | **ta** Tâm Anh Hospital Tâm Anh Clinic | PHÒNG KHÁM ĐA KHOA TÂM ANH QUẬN 7 | Mã số: BM06_TA5.TTBYT. QT.03 | | --- | --- | --- | | | **BẢNG KIỂM TRA HÀNG TUẦN HỆ THỐNG MÁY NÉN KHÍ VÀ MÁY HÚT KHÍ** | Lần phát hành: 01 Ngày hiệu lực: 28/01/2025 Trang : 1/1 | # **BẢNG KIỂM TRA HÀNG TUẦN** **HỆ THỐNG MÁY NÉN KHÍ VÀ MÁY HÚT KHÍ** Tuần thứ .../ Năm 20... Vào lúc: ...giờ...ngày...tháng...năm... | | Thông số/ Tình trạng | Đánh giá | | Ghi chú | | --- | --- | --- | --- | --- | | | | Đạt | Không đạt | | | Áp kế (PSI) | | ☐ | ☐ | | | Van an toàn | | ☐ | ☐ | | | Rơ le áp suất | | ☐ | ☐ | | | Bộ lọc hơi nước | | ☐ | ☐ | | | Bình chứa | | ☐ | ☐ | | | Dây cuaroa | | ☐ | ☐ | | | Dây tiếp địa động cơ | | ☐ | ☐ | | | Mức dầu bôi trơn | | ☐ | ☐ | | | Tủ điện | | ☐ | ☐ | | | Đèn báo pha | | ☐ | ☐ | | | Đồng hồ áp suất | | ☐ | ☐ | | | Mối nối bình chứa khí | | ☐ | ☐ | | | Rò rỉ hệ thống | | ☐ | ☐ | | " id="doc-bm06-ta5.ttbyt.qt.03-bm06-ta5.ttbyt.qt.03-b-ng-ki-m-tra-h-ng-tu-n-h">
<header class="doc-head">
<div class="doc-meta">
<span class="chip chip-bm">Biểu mẫu</span>
<code>BM06_TA5.TTBYT.QT.03</code>
</div>
<h3>Bảng kiểm tra hằng tuần hệ thống máy nén khí và máy hút khí</h3>
<p class="doc-file">BM06_TA5.TTBYT.QT.03_Bảng kiểm tra hằng tuần hệ thống máy nén khí và máy hút khí.md</p>
</header>
<div class="md">
<table>
<thead>
<tr>
<th><strong>ta</strong> Tâm Anh Hospital Tâm Anh Clinic</th>
<th><strong>PHÒNG KHÁM ĐA KHOA TÂM ANH QUẬN 7</strong></th>
<th>Mã số: BM06_TA5.TTBYT. QT.03</th>
</tr>
</thead>
<tbody>
<tr>
<td></td>
<td><strong>BẢNG KIỂM TRA HÀNG TUẦN HỆ THỐNG MÁY NÉN KHÍ VÀ MÁY HÚT KHÍ</strong></td>
<td>Lần phát hành: 01 Ngày hiệu lực: 28/01/2025 Trang : 0/1</td>
</tr>
</tbody>
</table>
<h3>TÌNH TRẠNG TÀI LIỆU</h3>
<table>
<thead>
<tr>
<th>Phiên bản</th>
<th>Ngày hiệu lực</th>
<th>Nội dung cập nhật/ thay đổi</th>
</tr>
</thead>
<tbody>
<tr>
<td>01</td>
<td>28/01/2025</td>
<td>Soạn thảo và ban hành lần đầu</td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
</tr>
</tbody>
</table>
<p><strong>Phạm vi áp dụng:</strong> Phòng khám Đa khoa Tâm Anh Quận 7</p>
<p><strong>Đối tượng áp dụng:</strong></p>
<table>
<thead>
<tr>
<th>☐ Tất cả nhân viên</th>
<th>☐ Bác sĩ</th>
<th>☐ Nhân sự vệ sinh</th>
</tr>
</thead>
<tbody>
<tr>
<td>☐ Điều dưỡng</td>
<td>☐ Dược sĩ</td>
<td>☐ Nhân sự nhà giặt</td>
</tr>
<tr>
<td>☐ Hộ sinh</td>
<td>☐ Chuyên viên phôi học</td>
<td>☐ Nhân sự tiếp liệu thanh trùng</td>
</tr>
<tr>
<td>☐ Thư ký y khoa</td>
<td>☐ Chăm sóc khách hàng</td>
<td>☐ Nhân sự hồ sơ bảo hiểm</td>
</tr>
<tr>
<td>☐ Kỹ thuật y</td>
<td>☐ Hỗ trợ chăm sóc</td>
<td>☐ Nhân sự dịch vụ dinh dưỡng</td>
</tr>
<tr>
<td>☐ Kỹ thuật viên chăm sóc da</td>
<td>☐ Bảo vệ</td>
<td>☐ Nhân sự kế toán</td>
</tr>
<tr>
<td>☑ Khác: Nhân viên phòng Trang thiết bị y tế</td>
<td></td>
<td></td>
</tr>
</tbody>
</table>
<h3>TỪ KHÓA (HASHTAG):</h3>
<p>He thong may nen khi, may hut khi</p>
<table>
<thead>
<tr>
<th><strong>ta</strong> Tâm Anh Hospital Tâm Anh Clinic</th>
<th>PHÒNG KHÁM ĐA KHOA TÂM ANH QUẬN 7</th>
<th>Mã số: BM06_TA5.TTBYT. QT.03</th>
</tr>
</thead>
<tbody>
<tr>
<td></td>
<td><strong>BẢNG KIỂM TRA HÀNG TUẦN HỆ THỐNG MÁY NÉN KHÍ VÀ MÁY HÚT KHÍ</strong></td>
<td>Lần phát hành: 01 Ngày hiệu lực: 28/01/2025 Trang : 1/1</td>
</tr>
</tbody>
</table>
<h1><strong>BẢNG KIỂM TRA HÀNG TUẦN</strong></h1>
<p><strong>HỆ THỐNG MÁY NÉN KHÍ VÀ MÁY HÚT KHÍ</strong><br/>
Tuần thứ .../ Năm 20...</p>
<p>Vào lúc: ...giờ...ngày...tháng...năm...</p>
<table>
<thead>
<tr>
<th></th>
<th>Thông số/ Tình trạng</th>
<th>Đánh giá</th>
<th></th>
<th>Ghi chú</th>
</tr>
</thead>
<tbody>
<tr>
<td></td>
<td></td>
<td>Đạt</td>
<td>Không đạt</td>
<td></td>
</tr>
<tr>
<td>Áp kế (PSI)</td>
<td></td>
<td>☐</td>
<td>☐</td>
<td></td>
</tr>
<tr>
<td>Van an toàn</td>
<td></td>
<td>☐</td>
<td>☐</td>
<td></td>
</tr>
<tr>
<td>Rơ le áp suất</td>
<td></td>
<td>☐</td>
<td>☐</td>
<td></td>
</tr>
<tr>
<td>Bộ lọc hơi nước</td>
<td></td>
<td>☐</td>
<td>☐</td>
<td></td>
</tr>
<tr>
<td>Bình chứa</td>
<td></td>
<td>☐</td>
<td>☐</td>
<td></td>
</tr>
<tr>
<td>Dây cuaroa</td>
<td></td>
<td>☐</td>
<td>☐</td>
<td></td>
</tr>
<tr>
<td>Dây tiếp địa động cơ</td>
<td></td>
<td>☐</td>
<td>☐</td>
<td></td>
</tr>
<tr>
<td>Mức dầu bôi trơn</td>
<td></td>
<td>☐</td>
<td>☐</td>
<td></td>
</tr>
<tr>
<td>Tủ điện</td>
<td></td>
<td>☐</td>
<td>☐</td>
<td></td>
</tr>
<tr>
<td>Đèn báo pha</td>
<td></td>
<td>☐</td>
<td>☐</td>
<td></td>
</tr>
<tr>
<td>Đồng hồ áp suất</td>
<td></td>
<td>☐</td>
<td>☐</td>
<td></td>
</tr>
<tr>
<td>Mối nối bình chứa khí</td>
<td></td>
<td>☐</td>
<td>☐</td>
<td></td>
</tr>
<tr>
<td>Rò rỉ hệ thống</td>
<td></td>
<td>☐</td>
<td>☐</td>
<td></td>
</tr>
</tbody>
</table>
</div>
</article>
<article class="doc" data-group="TA5.TTBYT.QT.03" data-id="pl01-ta5.ttbyt.qt.03-pl01-ta5.ttbyt.qt.03-nguy-n-l-ho-t-ng-h-ng-d" data-search="| | **PHÒNG KHÁM ĐA KHOA TÂM ANH QUẬN 7** | Mã số: PL01_TA5.TTBYT.QT.03 | | --- | --- | --- | | | **NGUYÊN LÝ HOẠT ĐỘNG HƯỚNG DẪN VẬN HÀNH HỆ THỐNG CUNG CẤP KHÍ Y TẾ** | Lần phát hành: 01 Ngày hiệu lực: 28/01/2025 Trang : 0/10 | ### TÌNH TRẠNG TÀI LIỆU | Phiên bản | Ngày hiệu lực | Nội dung cập nhật/ thay đổi | | --- | --- | --- | | 01 | 28/01/2025 | Soạn thảo và ban hành lần đầu | | | | | **Phạm vi áp dụng:** Phòng khám Đa khoa Tâm Anh Quận 7 **Đối tượng áp dụng:** | ☐ Tất cả nhân viên | ☐ Bác sĩ | ☐ Nhân sự vệ sinh | | --- | --- | --- | | ☐ Điều dưỡng | ☐ Dược sĩ | ☐ Nhân sự nhà giặt | | ☐ Hộ sinh | ☐ Chuyên viên phôi học | ☐ Nhân sự tiếp liệu thanh trùng | | ☐ Thư ký y khoa | ☐ Chăm sóc khách hàng | ☐ Nhân sự hồ sơ bảo hiểm | | ☐ Kỹ thuật y | ☐ Hỗ trợ chăm sóc | ☐ Nhân sự dịch vụ dinh dưỡng | | ☐ Kỹ thuật viên chăm sóc da | ☐ Bảo vệ | ☐ Nhân sự kế toán | | ☑ Khác: Nhân viên phòng Trang thiết bị y tế | | | ### TỪ KHÓA (HASHTAG): Nguyen ly hoat dong, huong dan van hanh, cung cap khi Ngày 6/10/25 15 | **ta** Tâm Anh Hospital Tâm Anh Clinic | **PHÒNG KHÁM ĐA KHOA TÂM ANH QUẬN 7** | Mã số: PL01_TA5.TTBYT.QT.03 | | --- | --- | --- | | | **NGUYÊN LÝ HOẠT ĐỘNG HƯỚNG DẪN VẬN HÀNH HỆ THỐNG CUNG CẤP KHÍ Y TẾ** | Lần phát hành: 01 Ngày hiệu lực: 28/01/2025 Trang : 1/10 | ## I. NGUYÊN LÝ HỆ THỐNG Hệ thống cung cấp khí y tế theo quy cách thông thường có 03 phần cơ bản: - Thiết bị đầu cuối và ngoại vi - Hệ thống đường ống và kiểm soát khu vực - Hệ thống nguồn. ### 1. Thiết bị đầu cuối và ngoại vi: #### a. Ổ cấp khí gắn tường: - Mục đích sử dụng: Là một cụm các đầu ổ cắm kết nối giữa nguồn khí y tế và thiết bị sử dụng. - Phạm vi sử dụng: Phòng cấp cứu, điều trị, phòng thủ thuật, phòng khám, - Phân loại: + Theo liên kết với tường thì chia thành 02 loại: Lắp âm tường &amp; nôi trên tường. + Theo hình dáng đầu ổ cắm liên kết giữa đầu khí chờ với đầu cắm thiết bị thì chia thành 02 loại: Đầu cắm khí nối (chuẩn Ohmeda) và đầu cắm khí chìm (chuẩn Ohmeda): Hình 1. Ổ cấp khí âm tường đang sử" id="doc-pl01-ta5.ttbyt.qt.03-pl01-ta5.ttbyt.qt.03-nguy-n-l-ho-t-ng-h-ng-d">
<header class="doc-head">
<div class="doc-meta">
<span class="chip chip-pl">Phụ lục</span>
<code>PL01_TA5.TTBYT.QT.03</code>
</div>
<h3>Nguyên lý hoạt động hướng dẫn vận hành hệ thống cung cấp khí y tế</h3>
<p class="doc-file">PL01_TA5.TTBYT.QT.03_Nguyên lý hoạt động hướng dẫn vận hành hệ thống cung cấp khí y tế.md</p>
</header>
<div class="md">
<table>
<thead>
<tr>
<th></th>
<th><strong>PHÒNG KHÁM ĐA KHOA TÂM ANH QUẬN 7</strong></th>
<th>Mã số: PL01_TA5.TTBYT.QT.03</th>
</tr>
</thead>
<tbody>
<tr>
<td></td>
<td><strong>NGUYÊN LÝ HOẠT ĐỘNG HƯỚNG DẪN VẬN HÀNH HỆ THỐNG CUNG CẤP KHÍ Y TẾ</strong></td>
<td>Lần phát hành: 01 Ngày hiệu lực: 28/01/2025 Trang : 0/10</td>
</tr>
</tbody>
</table>
<h3>TÌNH TRẠNG TÀI LIỆU</h3>
<table>
<thead>
<tr>
<th>Phiên bản</th>
<th>Ngày hiệu lực</th>
<th>Nội dung cập nhật/ thay đổi</th>
</tr>
</thead>
<tbody>
<tr>
<td>01</td>
<td>28/01/2025</td>
<td>Soạn thảo và ban hành lần đầu</td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
</tr>
</tbody>
</table>
<p><strong>Phạm vi áp dụng:</strong> Phòng khám Đa khoa Tâm Anh Quận 7</p>
<p><strong>Đối tượng áp dụng:</strong></p>
<table>
<thead>
<tr>
<th>☐ Tất cả nhân viên</th>
<th>☐ Bác sĩ</th>
<th>☐ Nhân sự vệ sinh</th>
</tr>
</thead>
<tbody>
<tr>
<td>☐ Điều dưỡng</td>
<td>☐ Dược sĩ</td>
<td>☐ Nhân sự nhà giặt</td>
</tr>
<tr>
<td>☐ Hộ sinh</td>
<td>☐ Chuyên viên phôi học</td>
<td>☐ Nhân sự tiếp liệu thanh trùng</td>
</tr>
<tr>
<td>☐ Thư ký y khoa</td>
<td>☐ Chăm sóc khách hàng</td>
<td>☐ Nhân sự hồ sơ bảo hiểm</td>
</tr>
<tr>
<td>☐ Kỹ thuật y</td>
<td>☐ Hỗ trợ chăm sóc</td>
<td>☐ Nhân sự dịch vụ dinh dưỡng</td>
</tr>
<tr>
<td>☐ Kỹ thuật viên chăm sóc da</td>
<td>☐ Bảo vệ</td>
<td>☐ Nhân sự kế toán</td>
</tr>
<tr>
<td>☑ Khác: Nhân viên phòng Trang thiết bị y tế</td>
<td></td>
<td></td>
</tr>
</tbody>
</table>
<h3>TỪ KHÓA (HASHTAG):</h3>
<p>Nguyen ly hoat dong, huong dan van hanh, cung cap khi</p>
<p>Ngày<br/>
6/10/25</p>
<p>15</p>
<table>
<thead>
<tr>
<th><strong>ta</strong> Tâm Anh Hospital Tâm Anh Clinic</th>
<th><strong>PHÒNG KHÁM ĐA KHOA TÂM ANH QUẬN 7</strong></th>
<th>Mã số: PL01_TA5.TTBYT.QT.03</th>
</tr>
</thead>
<tbody>
<tr>
<td></td>
<td><strong>NGUYÊN LÝ HOẠT ĐỘNG HƯỚNG DẪN VẬN HÀNH HỆ THỐNG CUNG CẤP KHÍ Y TẾ</strong></td>
<td>Lần phát hành: 01 Ngày hiệu lực: 28/01/2025 Trang : 1/10</td>
</tr>
</tbody>
</table>
<h2>I. NGUYÊN LÝ HỆ THỐNG</h2>
<p>Hệ thống cung cấp khí y tế theo quy cách thông thường có 03 phần cơ bản:</p>
<ul>
<li>Thiết bị đầu cuối và ngoại vi</li>
<li>Hệ thống đường ống và kiểm soát khu vực</li>
<li>Hệ thống nguồn.</li>
</ul>
<h3>1. Thiết bị đầu cuối và ngoại vi:</h3>
<h4>a. Ổ cấp khí gắn tường:</h4>
<ul>
<li>Mục đích sử dụng: Là một cụm các đầu ổ cắm kết nối giữa nguồn khí y tế và thiết bị sử dụng.</li>
<li>Phạm vi sử dụng: Phòng cấp cứu, điều trị, phòng thủ thuật, phòng khám,</li>
<li>Phân loại:
<ul>
<li>Theo liên kết với tường thì chia thành 02 loại: Lắp âm tường &amp; nôi trên tường.</li>
<li>Theo hình dáng đầu ổ cắm liên kết giữa đầu khí chờ với đầu cắm thiết bị thì chia thành 02 loại:<br/>
Đầu cắm khí nối (chuẩn Ohmeda) và đầu cắm khí chìm (chuẩn Ohmeda):</li>
</ul>
</li>
</ul>
<p>Hình 1. Ổ cấp khí âm tường đang sử dụng tại PK Tâm Anh Quận 7.</p>
<ul>
<li>Quy cách cơ bản:
<ul>
<li>Áp lực hoạt động trung bình: 3-5bar, chuẩn 4bar</li>
<li>Các đầu ra cùng loại khí, phải có hình dạng giống nhau, lắp lẫn được các đầu cắm cùng loại khí</li>
<li>Các đầu khí khác nhau, có hình dạng khác nhau, không lắp lẫn được ổ cắm</li>
<li>Có màu sắc và hình dạng dễ phân biệt các loại khí với nhau (xanh lá - Oxi; vàng - Air; trắng - Vacuum; ...). Màu sắc sử dụng theo chuẩn Ohmeda.</li>
<li>Có van khóa tự động, kỹ thuật khớp nối nhanh<br/>
|   | <strong>PHÒNG KHÁM ĐA KHOA TÂM ANH QUẬN 7</strong> | Mã số: PL01_TA5.TTBYT.QT.03  |<br/>
| --- | --- | --- |<br/>
|   |  <strong>NGUYÊN LÝ HOẠT ĐỘNG HƯỚNG DẪN VẬN HÀNH HỆ THỐNG CUNG CẤP KHÍ Y TẾ</strong> | Lần phát hành: 01 Ngày hiệu lực: 28/11/2025 Trang : 2/10  |</li>
</ul>
</li>
</ul>
<ul>
<li>Đầu khí được thiết kế hai cấp kín, trong trường hợp cấp thứ nhất được tháo ra bảo dưỡng hay sửa chữa thì cấp thứ 2 vẫn là kín hệ thống, không gây rò rỉ.</li>
</ul>
<h2>2. Hộp đầu giường</h2>
<p>Là tổ hợp các đầu chờ các nguồn cấp và các thiết bị hỗ trợ: Khí y tế, ổ điện, đèn, chuông gọi y tá, thẻ bệnh nhân...</p>
<p>Cấu tạo và kết cấu:</p>
<ul>
<li>Các đầu ra khí làm bằng thép không gỉ, có nắp đậy bằng nhựa chống nhiễm khuẩn.</li>
<li>Khung hộp đầu giường làm bằng kim loại, vỏ là các tấm Compart HPL</li>
<li>Liên kết với vách tường theo hai kiểu dáng: Âm tường, hoặc nổi trên bề mặt tường.</li>
</ul>
<p>Hình 2. Hộp cấp khí đầu giường sử dụng tại khu cấp cứu PKTAQ7.</p>
<h2>3. Thiết bị ngoại vi khác</h2>
<ul>
<li>Lưu lượng kế kèm theo đuôi chuột</li>
<li>Bộ hút dịch</li>
<li>Đầu cắm nhanh</li>
<li>Giá đỡ đầu ra</li>
</ul>
<p>TT-BH-0001-7A/7H</p>
<table>
<thead>
<tr>
<th><strong>ta</strong> Tâm Anh Hospital Tâm Anh Clinic</th>
<th><strong>PHÒNG KHÁM ĐA KHOA TÂM ANH QUẬN 7</strong></th>
<th>Mã số: PL01_TA5.TTBYT.QT.03</th>
</tr>
</thead>
<tbody>
<tr>
<td></td>
<td><strong>NGUYÊN LÝ HOẠT ĐỘNG HƯỚNG DẪN VẬN HÀNH HỆ THỐNG CUNG CẤP KHÍ Y TẾ</strong></td>
<td>Lần phát hành: 01 Ngày hiệu lực: 28.01.2025 Trang : 3/10</td>
</tr>
</tbody>
</table>
<p>Hình 3. Hình ảnh lưu lượng kế kèm theo đuôi chuột (trái) và bộ hút dịch (phải).</p>
<h4>4. Hệ thống đường ống và kiểm soát khu vực</h4>
<h5>a. Hệ thống ống dẫn khí</h5>
<ul>
<li>
<p>Các đặc tính kỹ thuật và điều kiện kỹ thuật lắp đặt đường ống phải tuân thủ theo tiêu chuẩn HTM 02 - 01 hoặc tương đương.</p>
</li>
<li>
<p>Ống dẫn khí: Toàn bộ ống dẫn truyền khí phải là ống đồng và các cút nối phải bằng đồng, là loại chuyên dụng dùng trong y tế đạt tiêu chuẩn BS EN 13348 hoặc tương đương. Toàn bộ các ống đồng phải được làm sạch, khử dầu, khử kim loại nặng, độc tố, xuất xứ từ nhà sản xuất ống chính quy đạt tiêu chuẩn an toàn của Châu Âu hoặc tương đương dùng cho y tế. Bảo đảm không có Arsenic và hàm lượng carnone trong ống đồng ít hơn 32 mg/dm2.</p>
</li>
<li>
<p>Ống phải có độ dày đồng nhất đối với mạng phân phối và chịu được áp lực cao để đảm bảo an toàn áp lực.</p>
</li>
<li>
<p>Đường kính của ống thay đổi theo lưu lượng cho từng khu vực và đường kính được tính toán theo phương pháp tính suy hao áp lực của tiêu chuẩn HTM 2022, HTM 02 - 01 hoặc tương đương.</p>
</li>
<li>
<p>Yêu cầu về suy hao áp lực: Theo tiêu chuẩn HTM 02 - 01, độ suy hao áp lực cho phép tại điểm đầu cuối xa nhất của từng loại khí trong hệ thống không được phép &gt; 10% so với áp lực thiết kế.</p>
</li>
</ul>
<p>15</p>
<table>
<thead>
<tr>
<th><strong>ta</strong> Tầm Anh Hospital Tâm Anh Clinic</th>
<th><strong>PHÒNG KHÁM ĐA KHOA TÂM ANH QUẬN 7</strong></th>
<th>Mã số: PL01_TA5.TTBYT.QT.03</th>
</tr>
</thead>
<tbody>
<tr>
<td></td>
<td><strong>NGUYÊN LÝ HOẠT ĐỘNG HƯỚNG DẪN VẬN HÀNH HỆ THỐNG CUNG CẤP KHÍ Y TẾ</strong></td>
<td>Lần phát hành: 01 Ngày hiệu lực: 28/01/2025 Trang : 4/10</td>
</tr>
</tbody>
</table>
<p><em>Hình 1. Hệ thống ống dẫn khí tại nhà khí trung tâm.</em></p>
<h1><strong>b. Hệ thống kiểm soát và báo động khu vực</strong></h1>
<p><em>Hình 2. Bộ báo động khu vực của 5 loại khí (O2, CO2, Vacuum, Air 4, Air 7)</em></p>
<ul>
<li>Bên cạnh đó tính năng báo động còn có thể kết nối bằng tin nhắn SMS với 10 số điện thoại để thông báo với nhân viên kỹ thuật và bộ phận giám sát khí vừa hết 1 nhánh khí của bộ điều phối.</li>
</ul>
<p><strong>*Hệ thống hộp van khu vực, báo động khu vực</strong></p>
<p>6</p>
<table>
<thead>
<tr>
<th><strong>ta</strong> Tăm Anh Hospital Tăm Anh Clinic</th>
<th><strong>PHÒNG KHÁM ĐA KHOA TĂM ANH QUẬN 7</strong></th>
<th>Mã số: PL01_TA5.TTBYT.QT.03</th>
</tr>
</thead>
<tbody>
<tr>
<td></td>
<td><strong>NGUYÊN LÝ HOẠT ĐỘNG HƯỚNG DẪN VẬN HÀNH HỆ THỐNG CUNG CẤP KHÍ Y TẾ</strong></td>
<td>Lần phát hành: 01 Ngày hiệu lực: <strong>28/01/2025</strong> Trang : 5/10</td>
</tr>
</tbody>
</table>
<p><em>Hình 3. Hệ thống báo động khu vực tầng 2</em></p>
<p><strong>- Van ngắt</strong></p>
<p><em>Hình 4. Hệ thống van ngắt khu vực tầng 2</em></p>
<ul>
<li>Các van ngắt chính: đặt tại nhà trung tâm nén, hút và phòng đặt trung tâm O2, CO2.</li>
<li>Các van ngắt trên đường ống cho từng loại khí được đặt trên các nhánh ống dẫn khí vào các phòng chức năng quan trọng trong mỗi tầng để ngắt khí trong các trường hợp khẩn cấp, bảo trì.<br/>
|  <strong>ta</strong> Tâm Anh Hospital Tâm Anh Clinic | PHÒNG KHÁM ĐA KHOA TÂM ANH QUẬN 7 | Mã số: PL01_TA5.TTBYT.QT.03 Lần phát hành: 01 Ngày hiệu lực: <strong>28/01/2025</strong> Trang : 6/10  |<br/>
| --- | --- | --- |<br/>
|   |  <strong>NGUYÊN LÝ HOẠT ĐỘNG HƯỚNG DẪN VẬN HÀNH HỆ THỐNG CUNG CẤP KHÍ Y TẾ</strong>  |   |</li>
</ul>
<h3>5. Hệ thống điều phối khí</h3>
<h4>a. Hệ thống điều phối O2</h4>
<p>15</p>
<table>
<thead>
<tr>
<th></th>
<th><strong>PHÒNG KHÁM ĐA KHOA TÂM ANH QUẬN 7</strong></th>
<th>Mã số: PL01_TA5.TTBYT.QT.03</th>
</tr>
</thead>
<tbody>
<tr>
<td></td>
<td><strong>NGUYÊN LÝ HOẠT ĐỘNG HƯỚNG DẪN VẬN HÀNH HỆ THỐNG CUNG CẤP KHÍ Y TẾ</strong></td>
<td>Lần phát hành: 01 Ngày hiệu lực: 28/01/2025 Trang : 7/10</td>
</tr>
</tbody>
</table>
<h1><strong>b. Hệ thống điều phối CO2</strong></h1>
<table>
<thead>
<tr>
<th><strong>ta</strong> Tầm Anh Hospital Tầm Anh Clinic</th>
<th>PHÒNG KHÁM ĐA KHOA TÂM ANH QUẬN 7</th>
<th>Mã số: PL01_TA5.TTBYT.QT.03</th>
</tr>
</thead>
<tbody>
<tr>
<td></td>
<td>NGUYÊN LÝ HOẠT ĐỘNG HƯỚNG DẪN VẬN HÀNH HỆ THỐNG CUNG CẤP KHÍ Y TẾ</td>
<td>Lần phát hành: 01 Ngày hiệu lực: 28/01/2025 Trang : 8/10</td>
</tr>
</tbody>
</table>
<p>c. Hệ thống máy nén khí</p>
<p>Hình 3. Máy nén khí</p>
<ul>
<li>Quy cách: Hệ thống máy nén khí không dầu trung tâm.</li>
<li>Các thông tin cơ bản:
<ul>
<li>Hệ thống máy nén khí không dầu kiểu Scroll hoạt động luân phiên tùy theo công suất của hệ thống kèm bộ điều khiển độc lập cho từng máy</li>
<li>Máy sấy khô khí nén</li>
<li>Máy sấy khí dạng hấp thụ</li>
<li>Bộ lọc thô khí nén</li>
<li>Bộ lọc tinh khí nén</li>
<li>Bộ lọc carbon khí nén</li>
<li>Bộ điều khiển trung tâm</li>
<li>Bình tích áp trung gian</li>
<li>Bộ điều áp<br/>
|  <strong>ta</strong> Tâm Anh Hospital Tâm Anh Clinic | PHÒNG KHÁM ĐA KHOA TÂM ANH QUẬN 7 | Mã số: PL01_TA5.TTBYT.QT.03  |<br/>
| --- | --- | --- |<br/>
|   |  NGUYÊN LÝ HOẠT ĐỘNG HƯỚNG DẪN VẬN HÀNH HỆ THỐNG CUNG CẤP KHÍ Y TẾ | Lần phát hành: 01 Ngày hiệu lực: 28/01/2025 Trang : 9/10  |</li>
</ul>
</li>
</ul>
<p><strong>d. Hệ thống máy hút khí</strong></p>
<p><em>Hình 4. Máy hút khí</em></p>
<ul>
<li>
<p>Quy cách: Hệ thống máy hút khí trung tâm</p>
</li>
<li>
<p>Các thông tin cơ bản:</p>
</li>
<li>
<p>Hệ thống máy bơm hút hoạt động luân phiên tùy theo công suất của hệ thống</p>
</li>
<li>
<p>Bộ điều khiển trung tâm</p>
</li>
<li>
<p>Bộ lọc khuẩn kép và hệ thống tách dịch</p>
</li>
<li>
<p>Binh tích áp trung gian</p>
</li>
</ul>
<p>1/27 28 2-2025</p>
<table>
<thead>
<tr>
<th></th>
<th><strong>PHÒNG KHÁM ĐA KHOA TÂM ANH QUẬN 7</strong></th>
<th>Mã số: PL01_TA5.TTBYT.QT.03</th>
</tr>
</thead>
<tbody>
<tr>
<td></td>
<td><strong>NGUYÊN LÝ HOẠT ĐỘNG HƯỚNG DẪN VẬN HÀNH HỆ THỐNG CUNG CẤP KHÍ Y TẾ</strong></td>
<td>Lần phát hành: 01 Ngày hiệu lực: 28/10/2025 Trang : 10/10</td>
</tr>
</tbody>
</table>
<h2>II. QUÁ TRÌNH VẬN HÀNH</h2>
<h3>1. Quy trình theo dõi và đặt hàng khí:</h3>
<p>Nhân viên kỹ thuật theo dõi các bình khí đang có tại kho lưu trữ, số lượng các loại khí trong kho tối thiểu phải có là: O2: 10 bình, CO2: 4 bình, N2: 4 bình, Mix: 1 bình. Khi số lượng bình không đủ đến mức tối thiểu thì người sử dụng cần phải tiến hành đặt hàng (Bằng cách báo cho NCC), số lượng đặt hàng tùy thuộc vào tình hình sử dụng của bệnh viện.</p>
<h3>2. Quy trình nhận khí từ nhà cung cấp:</h3>
<p>Khi nhận khí từ nhà cung cấp, Nhân viên tiếp nhận cần kiểm tra theo các bước tại BM08_TA5.TTBYT.QT.03:</p>
<ul>
<li>Kiểm tra chất lượng khí đầu vào</li>
<li>Kiểm tra đúng loại khí đã ghi trên bình</li>
<li>Kiểm tra tem chứng nhận chất lượng trên bình</li>
<li>Kiểm tra áp lực bình khí</li>
<li>Kiểm tra đầy đủ các giấy tờ liên quan trong quá trình giao nhận.</li>
</ul>
<h3>3. Quy trình thay khí</h3>
<p>Khi hết một nhánh khí, Nhân viên lập tức tiến hành thay thế ngay theo quy trình:</p>
<ul>
<li>Khóa Van nhánh</li>
<li>Khóa Van chai khí</li>
<li>Tháo rắc kết nối giữa chai khí và đường ống</li>
<li>Lắp bình khí mới vào hệ thống</li>
<li>Mở Van chai khí vừa kết nối</li>
<li>Mở van nhánh</li>
</ul>
<h3>4. Quy trình kiểm tra các bộ điều phối khí</h3>
<p>Tại các bộ điều phối khí sẽ được trang bị các bảng kiểm, nhân viên kỹ thuật có nhiệm vụ kiểm tra các thông số như nhánh khí đang sử dụng (trái hay phải), áp suất trên nhánh, áp suất đường ống (cho người sử dụng) số bình khí đầy, rỗng,... và điền vào tờ checklist mỗi ngày 1 - 2 lần để đảm bảo khí được cung cấp liên tục 24/24, đảm bảo áp suất ổn định và chính xác cho các thiết bị y tế.</p>
</div>
</article>
<article class="doc" data-group="TA5.TTBYT.QT.03" data-id="pl02-ta5.ttbyt.qt.03-pl02-ta5.ttbyt.qt.03-quy-nh-v-m-u-s-n-chai-kh" data-search="| **ta** Tâm Anh Hospital Tâm Anh Clinic | PHÒNG KHÁM ĐA KHOA TÂM ANH QUẬN 7 | Mã số: PL02_TA5.TTBYT.QT.03 | | --- | --- | --- | | | **QUY ĐỊNH VỀ MÀU SƠN CHAI KHÍ VÀ NHÂN CHAI KHI BÀN GIAO VỚI NHÀ CUNG CẤP** | Lần phát hành: 01 Ngày hiệu lực: 28/01/2025 Trang : 0/4 | ### TÌNH TRẠNG TÀI LIỆU | Phiên bản | Ngày hiệu lực | Nội dung cập nhật/ thay đổi | | --- | --- | --- | | 01 | 28/01/2025 | Soạn thảo và ban hành lần đầu | | | | | **Phạm vi áp dụng:** Phòng khám Đa khoa Tâm Anh Quận 7 **Đối tượng áp dụng:** | ☐ Tất cả nhân viên | ☐ Bác sĩ | ☐ Nhân sự vệ sinh | | --- | --- | --- | | ☐ Điều dưỡng | ☐ Dược sĩ | ☐ Nhân sự nhà giặt | | ☐ Hộ sinh | ☐ Chuyên viên phôi học | ☐ Nhân sự tiếp liệu thanh trùng | | ☐ Thư ký y khoa | ☐ Chăm sóc khách hàng | ☐ Nhân sự hồ sơ bảo hiểm | | ☐ Kỹ thuật y | ☐ Hỗ trợ chăm sóc | ☐ Nhân sự dịch vụ dinh dưỡng | | ☐ Kỹ thuật viên chăm sóc da | ☐ Bảo vệ | ☐ Nhân sự kế toán | | ☑ Khác: Nhân viên phòng Trang thiết bị y tế | | | ### TỪ KHÓA (HASHTAG): Ban giao khí, nhan chai khí, mau son khí | **ta** Tâm Anh Hospital Tâm Anh Clinic | **PHÒNG KHÁM ĐA KHOA TÂM ANH QUẬN 7** | Mã số: PL02_TA5.TTBYT.QT.03 | | --- | --- | --- | | | **QUY ĐỊNH VỀ MÀU SƠN CHAI KHÍ VÀ NHÃN CHAI KHI BÀN GIAO VỚI NHÀ CUNG CẤP** | Lần phát hành: 01 Ngày hiệu lực: **28-10-11 2015** Trang : 1/4 | ### 1. Mục đích - Quy định này nhằm kiểm soát chặt chẽ về việc phân loại chai chứa khí bằng màu sơn của chai và nhãn chai khi tiến hành bàn giao giữa nhà cung cấp và PKDK Tâm Anh Quận 7 ### 2. Phạm vi và đối tượng áp dụng 2.1. *Phạm vi áp dụng:* Đối với các chai khí thuê, nạp khí của nhà cung cấp Sovigaz 2.2. *Đối tượng áp dụng:* Áp dụng cho tất cả các chai chứa khí (OXY, CO2) ### 3. Nội dung #### 3.1. Quy định về màu sơn của các chai chứa khí | Tên chất khí | Màu sơn của chai | Chữ đề | Màu chữ đề | Màu trên cổ -vai chai | | --- | --- | --- | --- | --- | | Oxy y tế | Xanh da trời | OXY Y TẾ SOVIGAZ | Đỏ | Trắng | | CO2 y tế | Đen | CO2 Y TẾ SOVIGAZ | Vàng | Đỏ | - **Ghi chú:** Tùy the" id="doc-pl02-ta5.ttbyt.qt.03-pl02-ta5.ttbyt.qt.03-quy-nh-v-m-u-s-n-chai-kh">
<header class="doc-head">
<div class="doc-meta">
<span class="chip chip-pl">Phụ lục</span>
<code>PL02_TA5.TTBYT.QT.03</code>
</div>
<h3>Quy định về màu sơn chai khí và nhãn chai khi bàn giao với nhà cung cấp</h3>
<p class="doc-file">PL02_TA5.TTBYT.QT.03_Quy định về màu sơn chai khí và nhãn chai khi bàn giao với nhà cung cấp.md</p>
</header>
<div class="md">
<table>
<thead>
<tr>
<th><strong>ta</strong> Tâm Anh Hospital Tâm Anh Clinic</th>
<th>PHÒNG KHÁM ĐA KHOA TÂM ANH QUẬN 7</th>
<th>Mã số: PL02_TA5.TTBYT.QT.03</th>
</tr>
</thead>
<tbody>
<tr>
<td></td>
<td><strong>QUY ĐỊNH VỀ MÀU SƠN CHAI KHÍ VÀ NHÂN CHAI KHI BÀN GIAO VỚI NHÀ CUNG CẤP</strong></td>
<td>Lần phát hành: 01 Ngày hiệu lực: 28/01/2025 Trang : 0/4</td>
</tr>
</tbody>
</table>
<h3>TÌNH TRẠNG TÀI LIỆU</h3>
<table>
<thead>
<tr>
<th>Phiên bản</th>
<th>Ngày hiệu lực</th>
<th>Nội dung cập nhật/ thay đổi</th>
</tr>
</thead>
<tbody>
<tr>
<td>01</td>
<td>28/01/2025</td>
<td>Soạn thảo và ban hành lần đầu</td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
</tr>
</tbody>
</table>
<p><strong>Phạm vi áp dụng:</strong> Phòng khám Đa khoa Tâm Anh Quận 7</p>
<p><strong>Đối tượng áp dụng:</strong></p>
<table>
<thead>
<tr>
<th>☐ Tất cả nhân viên</th>
<th>☐ Bác sĩ</th>
<th>☐ Nhân sự vệ sinh</th>
</tr>
</thead>
<tbody>
<tr>
<td>☐ Điều dưỡng</td>
<td>☐ Dược sĩ</td>
<td>☐ Nhân sự nhà giặt</td>
</tr>
<tr>
<td>☐ Hộ sinh</td>
<td>☐ Chuyên viên phôi học</td>
<td>☐ Nhân sự tiếp liệu thanh trùng</td>
</tr>
<tr>
<td>☐ Thư ký y khoa</td>
<td>☐ Chăm sóc khách hàng</td>
<td>☐ Nhân sự hồ sơ bảo hiểm</td>
</tr>
<tr>
<td>☐ Kỹ thuật y</td>
<td>☐ Hỗ trợ chăm sóc</td>
<td>☐ Nhân sự dịch vụ dinh dưỡng</td>
</tr>
<tr>
<td>☐ Kỹ thuật viên chăm sóc da</td>
<td>☐ Bảo vệ</td>
<td>☐ Nhân sự kế toán</td>
</tr>
<tr>
<td>☑ Khác: Nhân viên phòng Trang thiết bị y tế</td>
<td></td>
<td></td>
</tr>
</tbody>
</table>
<h3>TỪ KHÓA (HASHTAG):</h3>
<p>Ban giao khí, nhan chai khí, mau son khí</p>
<table>
<thead>
<tr>
<th><strong>ta</strong> Tâm Anh Hospital Tâm Anh Clinic</th>
<th><strong>PHÒNG KHÁM ĐA KHOA TÂM ANH QUẬN 7</strong></th>
<th>Mã số: PL02_TA5.TTBYT.QT.03</th>
</tr>
</thead>
<tbody>
<tr>
<td></td>
<td><strong>QUY ĐỊNH VỀ MÀU SƠN CHAI KHÍ VÀ NHÃN CHAI KHI BÀN GIAO VỚI NHÀ CUNG CẤP</strong></td>
<td>Lần phát hành: 01 Ngày hiệu lực: <strong>28-10-11 2015</strong> Trang : 1/4</td>
</tr>
</tbody>
</table>
<h3>1. Mục đích</h3>
<ul>
<li>Quy định này nhằm kiểm soát chặt chẽ về việc phân loại chai chứa khí bằng màu sơn của chai và nhãn chai khi tiến hành bàn giao giữa nhà cung cấp và PKDK Tâm Anh Quận 7</li>
</ul>
<h3>2. Phạm vi và đối tượng áp dụng</h3>
<p>2.1. <em>Phạm vi áp dụng:</em> Đối với các chai khí thuê, nạp khí của nhà cung cấp Sovigaz</p>
<p>2.2. <em>Đối tượng áp dụng:</em> Áp dụng cho tất cả các chai chứa khí (OXY, CO2)</p>
<h3>3. Nội dung</h3>
<h4>3.1. Quy định về màu sơn của các chai chứa khí</h4>
<table>
<thead>
<tr>
<th>Tên chất khí</th>
<th>Màu sơn của chai</th>
<th>Chữ đề</th>
<th>Màu chữ đề</th>
<th>Màu trên cổ -vai chai</th>
</tr>
</thead>
<tbody>
<tr>
<td>Oxy y tế</td>
<td>Xanh da trời</td>
<td>OXY Y TẾ SOVIGAZ</td>
<td>Đỏ</td>
<td>Trắng</td>
</tr>
<tr>
<td>CO2 y tế</td>
<td>Đen</td>
<td>CO2 Y TẾ SOVIGAZ</td>
<td>Vàng</td>
<td>Đỏ</td>
</tr>
</tbody>
</table>
<ul>
<li><strong>Ghi chú:</strong> Tùy theo thực trạng về kích thước trên vai chai để bố trí font chữ cho phù hợp (Rõ nét - dễ nhìn).</li>
</ul>
<h4>3.2. Hình minh họa các loại chai</h4>
<ul>
<li><strong>Chai Oxy Y Tế</strong></li>
</ul>
<table>
<thead>
<tr>
<th><strong>ta</strong> Tâm Anh Hospital Tâm Anh Clinic</th>
<th>PHÒNG KHÁM ĐA KHOA TÂM ANH QUẬN 7</th>
<th>Mã số: PL02_TA5.TTBYT.QT.03</th>
</tr>
</thead>
<tbody>
<tr>
<td></td>
<td><strong>QUY ĐỊNH VỀ MÀU SƠN CHAI KHÍ VÀ NHÂN CHAI KHI BÀN GIAO VỚI NHÀ CUNG CẤP</strong></td>
<td>Lần phát hành: 01 Ngày hiệu lực: 28/01/2025 Trang : 2/4</td>
</tr>
</tbody>
</table>
<ul>
<li>Chai CO2 Y Tế</li>
</ul>
<table>
<thead>
<tr>
<th><strong>ta</strong> Tâm Anh Hospital Tâm Anh Clinic</th>
<th><strong>PHÒNG KHÁM ĐA KHOA TÂM ANH QUẬN 7</strong></th>
<th>Mã số: PL02_TA5.TTBYT.QT.03</th>
</tr>
</thead>
<tbody>
<tr>
<td></td>
<td><strong>QUY ĐỊNH VỀ MÀU SƠN CHAI KHÍ VÀ NHÃN CHAI KHI BÀN GIAO VỚI NHÀ CUNG CẤP</strong></td>
<td>Lần phát hành: 01 Ngày hiệu lực: <strong>28/01/2025</strong> Trang : 3/4</td>
</tr>
</tbody>
</table>
<h3>3.3. Quy định về thông số trên nhãn chai</h3>
<ul>
<li>Trên nhãn chai phải có đầy đủ các thông số như sau:<br/>
a) Dung lượng;<br/>
b) Ngày sản xuất;<br/>
c) Ngày nạp sạc;<br/>
d) Áp suất (nếu có);<br/>
e) Hạn sử dụng (nếu có);<br/>
f) Hàm lượng;<br/>
g) Mã nhận dạng hóa chất (nếu có);<br/>
h) Hình đồ cảnh báo, từ cảnh báo, cảnh báo nguy cơ (nếu có);<br/>
i) Biện pháp phòng ngừa (nếu có);<br/>
j) Hướng dẫn sử dụng, bảo quản (nếu có);</li>
</ul>
<h3>3.4. Nhãn chai</h3>
<table>
<thead>
<tr>
<th>Thông tin loại khí</th>
<th>Nhãn chai</th>
<th>Ghi chú</th>
</tr>
</thead>
<tbody>
<tr>
<td>Oxy Y Tế</td>
<td></td>
<td></td>
</tr>
<tr>
<td>CO2 Y Tế</td>
<td>N/A</td>
<td>Không có nhãn dán trên chai</td>
</tr>
<tr>
<td></td>
<td><strong>PHÒNG KHÁM ĐA KHOA TÂM ANH QUẬN 7</strong></td>
<td>Mã số: PL02_TA5.TTBYT.QT.03</td>
</tr>
<tr>
<td>---</td>
<td>---</td>
<td>---</td>
</tr>
<tr>
<td></td>
<td><strong>QUY ĐỊNH VỀ MÀU SƠN CHAI KHÍ VÀ NHÂN CHAI KHI BÀN GIAO VỚI NHÀ CUNG CẤP</strong></td>
<td>Lần phát hành: 01 Ngày hiệu lực: <strong>28/10/2025</strong> Trang : 4/4</td>
</tr>
</tbody>
</table>
<h3>3.5. Quy định Nhận dạng mã chai - loại khí - Barcode thông tin chai</h3>
<table>
<thead>
<tr>
<th>Loại khí</th>
<th>Hình Ảnh</th>
<th>Diễn giải</th>
</tr>
</thead>
<tbody>
<tr>
<td>Oxy Y Tế</td>
<td></td>
<td>Vị trí: Vai chai hoặc cổ chai. TCxxxx: Mã chai khí. Oxy: Chứa khí Oxy</td>
</tr>
<tr>
<td>CO2 Y Tế</td>
<td></td>
<td>Vị trí : Vai chai hoặc cổ chai. TSxxxx: Mã chai khí. CO2: Chứa khí CO2</td>
</tr>
</tbody>
</table>
<h3>3.5. Thực hiện giao nhận khí giữa P.TBYT và NCC</h3>
<ul>
<li>NCC thông báo thời gian giao nhận khí thông qua số hotline TBYT (0961545654) và thông báo trước 30 Phút.</li>
<li>TBYT nhận thông tin tập trung nhân lực thực hiện việc trao đổi khí:
<ul>
<li>Nhận khí chai đầy theo đúng thông tin các mục 3.2, 3.3, 3.4. Với bất kỳ chai khí không đúng các hạng mục trên. Nhân viên TBYT yêu cầu công ty Sovigaz thu hồi hoặc bổ sung đầy đủ thông tin thì mới tiếp nhận chai khí.</li>
<li>Hoàn trả chai khí rỗng: Nhân viên TBYT kiểm tra số lượng chai khí và thông tin chai theo các mục 3.2, 3.3, 3.4 và tiến hành bàn giao lại cho ty Sovigaz chiết nạp.</li>
</ul>
</li>
<li>Hoàn tất quá trình giao nhận. Nhân viên TBYT và Nhân viên giao nhận công ty Sovigaz đồng xác nhận trên biên bản bàn giao theo mẫu NCC.</li>
</ul>
<h2>4. Tài liệu liên quan và tham khảo:</h2>
<h3>4.1. Tài liệu liên quan: Không</h3>
<h3>4.2. Tài liệu tham khảo:</h3>
<table>
<thead>
<tr>
<th>Stt</th>
<th>Tên tài liệu tham khảo</th>
</tr>
</thead>
<tbody>
<tr>
<td>1</td>
<td>Tiêu chuẩn Việt Nam TCVN 6153:1996</td>
</tr>
<tr>
<td>2</td>
<td>Tiêu chuẩn Việt Nam TCVN 6293:1997</td>
</tr>
<tr>
<td>3</td>
<td>Nghị định 43/2017/NĐ-CP Nghị định về nhãn hàng hóa</td>
</tr>
</tbody>
</table>
</div>
</article></section>
<section class="block" data-group="TA5.TTBYT.QT.04" id="group-TA5.TTBYT.QT.04">
<header class="block-head">
<p class="block-code">TA5.TTBYT.QT.04</p>
<h2>Bàn giao, lắp đặt, nghiệm thu trang thiết bị y tế</h2>
<p class="block-desc">Bàn giao, lắp đặt, nghiệm thu và lý lịch thiết bị</p>
</header>
<article class="doc" data-group="TA5.TTBYT.QT.04" data-id="ta5.ttbyt.qt.04-ta5.ttbyt.qt.04-quy-tr-nh-b-n-giao-l-p-t-ngh" data-search="## QUY TRÌNH BÀN GIAO, LẮP ĐẶT, NGHIỆM THU TRANG THIẾT BỊ Y TẾ Mã số : TA5.TTBYT.QT.04 Lần phát hành : 01 Ngày phát hành : 24.1.2024 Ngày hiệu lực : 08.01.2025 Số trang : 06 | Trách nhiệm | Họ và tên | Chức vụ | Ký tên | Ngày ký | | --- | --- | --- | --- | --- | | Soạn thảo | Nguyễn Tấn Tài | Nhân viên Trang thiết bị y tế | | 24/1/2024 | | Kiểm soát | Nguyễn Tấn Lợi | Phó phòng Trang thiết bị y tế | | 24/1/2024 | | | Nguyễn Bình An | Trưởng phòng Vận hành tòa nhà | | 24/1/2024 | | | Trần Nguyễn Như Anh | Giám đốc Quản lý chất lượng | | 23/1/2024 | | | Nguyễn Hữu Trâm Em | Phó Tổng Giám đốc kiêm Giám đốc Chuyên môn | | 23/1/2024 | | Phê duyệt | Ngô Thị Ngọc Hoa | Phó Tổng Giám đốc | | 23/1/2024 | | **ta** Tầm Anh Hospital Tâm Anh Clinic | **PHÒNG KHÁM ĐA KHOA TÂM ANH QUẬN 7** | Mã số: TA5.TTBYT.QT.04 | | --- | --- | --- | | | **QUY TRÌNH** **BÀN GIAO, LẮP ĐẶT, NGHIỆM THU** **TRANG THIẾT BỊ Y TẾ** | Lần phát hành: 01 Ngày hiệu lực: 08/01/2025 Trang : 1/6 | # **TÌNH TRẠNG TÀI LIỆU** | Phiên bản | Ngày hiệu lực | Nội dung cập nhật/ thay đổi | | --- | --- | --- | | 01 | 08/01/2025 | Soạn thảo và ban hành lần đầu | | | | | # **TỪ KHÓA (HASHTAG):** Ban giao, lap dat, nghiem thu, trang thiet bi y te | **Tâm Anh Hospital** Tâm Anh Clinic | **PHÒNG KHÁM ĐA KHOA TÂM ANH QUẬN 7** | Mã số: TA5.TTBYT.QT.04 | | --- | --- | --- | | | **QUY TRÌNH** **BÀN GIAO, LẮP ĐẶT, NGHIỆM THU** **TRANG THIẾT BỊ Y TẾ** | Lần phát hành: 01 Ngày hiệu lực: **01/01/2025** Trang : 2/6 | ## 1. Mục đích - Thống nhất cách thức bàn giao, lắp đặt, nghiệm thu, hướng dẫn sử dụng trang thiết bị y tế đối với Phòng Trang thiết bị y tế và các đơn vị sử dụng. - Nhằm mục đích sử dụng thiết bị hiệu quả, vận hành an toàn thiết bị đã được đầu tư, nâng cao công tác quản lý trang thiết bị y tế tại Phòng khám Đa khoa Tâm Anh Quận 7. ## 2. Phạm vi và đối tượng áp dụng ### 2.1. Phạm vi áp dụng - Tất cả các Đơn vị sử dụng trang thiết bị y tế trong Phòng khám Đa khoa Tâm Anh Quận 7. ### 2.2. Đối tượng áp dụng | ☑ Tất cả nhâ" id="doc-ta5.ttbyt.qt.04-ta5.ttbyt.qt.04-quy-tr-nh-b-n-giao-l-p-t-ngh">
<header class="doc-head">
<div class="doc-meta">
<span class="chip chip-qt">Quy trình</span>
<code>TA5.TTBYT.QT.04</code>
</div>
<h3>Bàn giao, lắp đặt, nghiệm thu trang thiết bị y tế</h3>
<p class="doc-file">TA5.TTBYT.QT.04_Quy trình bàn giao, lắp đặt, nghiệm thu trang thiết bị y tế.md</p>
</header>
<div class="md">
<h2>QUY TRÌNH</h2>
<p>BÀN GIAO, LẮP ĐẶT, NGHIỆM THU<br/>
TRANG THIẾT BỊ Y TẾ</p>
<p>Mã số : TA5.TTBYT.QT.04<br/>
Lần phát hành : 01<br/>
Ngày phát hành : 24.1.2024<br/>
Ngày hiệu lực : 08.01.2025<br/>
Số trang : 06</p>
<table>
<thead>
<tr>
<th>Trách nhiệm</th>
<th>Họ và tên</th>
<th>Chức vụ</th>
<th>Ký tên</th>
<th>Ngày ký</th>
</tr>
</thead>
<tbody>
<tr>
<td>Soạn thảo</td>
<td>Nguyễn Tấn Tài</td>
<td>Nhân viên Trang thiết bị y tế</td>
<td></td>
<td>24/1/2024</td>
</tr>
<tr>
<td>Kiểm soát</td>
<td>Nguyễn Tấn Lợi</td>
<td>Phó phòng Trang thiết bị y tế</td>
<td></td>
<td>24/1/2024</td>
</tr>
<tr>
<td></td>
<td>Nguyễn Bình An</td>
<td>Trưởng phòng Vận hành tòa nhà</td>
<td></td>
<td>24/1/2024</td>
</tr>
<tr>
<td></td>
<td>Trần Nguyễn Như Anh</td>
<td>Giám đốc Quản lý chất lượng</td>
<td></td>
<td>23/1/2024</td>
</tr>
<tr>
<td></td>
<td>Nguyễn Hữu Trâm Em</td>
<td>Phó Tổng Giám đốc kiêm Giám đốc Chuyên môn</td>
<td></td>
<td>23/1/2024</td>
</tr>
<tr>
<td>Phê duyệt</td>
<td>Ngô Thị Ngọc Hoa</td>
<td>Phó Tổng Giám đốc</td>
<td></td>
<td>23/1/2024</td>
</tr>
<tr>
<td><strong>ta</strong> Tầm Anh Hospital Tâm Anh Clinic</td>
<td><strong>PHÒNG KHÁM ĐA KHOA TÂM ANH QUẬN 7</strong></td>
<td>Mã số: TA5.TTBYT.QT.04</td>
<td></td>
<td></td>
</tr>
<tr>
<td>---</td>
<td>---</td>
<td>---</td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td><strong>QUY TRÌNH</strong> <strong>BÀN GIAO, LẮP ĐẶT, NGHIỆM THU</strong> <strong>TRANG THIẾT BỊ Y TẾ</strong></td>
<td>Lần phát hành: 01 Ngày hiệu lực: 08/01/2025 Trang : 1/6</td>
<td></td>
<td></td>
</tr>
</tbody>
</table>
<h1><strong>TÌNH TRẠNG TÀI LIỆU</strong></h1>
<table>
<thead>
<tr>
<th>Phiên bản</th>
<th>Ngày hiệu lực</th>
<th>Nội dung cập nhật/ thay đổi</th>
</tr>
</thead>
<tbody>
<tr>
<td>01</td>
<td>08/01/2025</td>
<td>Soạn thảo và ban hành lần đầu</td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
</tr>
</tbody>
</table>
<h1><strong>TỪ KHÓA (HASHTAG):</strong></h1>
<p>Ban giao, lap dat, nghiem thu, trang thiet bi y te</p>
<table>
<thead>
<tr>
<th><strong>Tâm Anh Hospital</strong> Tâm Anh Clinic</th>
<th><strong>PHÒNG KHÁM ĐA KHOA TÂM ANH QUẬN 7</strong></th>
<th>Mã số: TA5.TTBYT.QT.04</th>
</tr>
</thead>
<tbody>
<tr>
<td></td>
<td><strong>QUY TRÌNH</strong> <strong>BÀN GIAO, LẮP ĐẶT, NGHIỆM THU</strong> <strong>TRANG THIẾT BỊ Y TẾ</strong></td>
<td>Lần phát hành: 01 Ngày hiệu lực: <strong>01/01/2025</strong> Trang : 2/6</td>
</tr>
</tbody>
</table>
<h2>1. Mục đích</h2>
<ul>
<li>Thống nhất cách thức bàn giao, lắp đặt, nghiệm thu, hướng dẫn sử dụng trang thiết bị y tế đối với Phòng Trang thiết bị y tế và các đơn vị sử dụng.</li>
<li>Nhằm mục đích sử dụng thiết bị hiệu quả, vận hành an toàn thiết bị đã được đầu tư, nâng cao công tác quản lý trang thiết bị y tế tại Phòng khám Đa khoa Tâm Anh Quận 7.</li>
</ul>
<h2>2. Phạm vi và đối tượng áp dụng</h2>
<h3>2.1. Phạm vi áp dụng</h3>
<ul>
<li>Tất cả các Đơn vị sử dụng trang thiết bị y tế trong Phòng khám Đa khoa Tâm Anh Quận 7.</li>
</ul>
<h3>2.2. Đối tượng áp dụng</h3>
<table>
<thead>
<tr>
<th>☑ Tất cả nhân viên</th>
<th>☐ Bác sĩ</th>
<th>☐ Nhân sự vệ sinh</th>
</tr>
</thead>
<tbody>
<tr>
<td>☐ Điều dưỡng</td>
<td>☐ Dược sĩ</td>
<td>☐ Nhân sự nhà giặt</td>
</tr>
<tr>
<td>☐ Hộ sinh</td>
<td>☐ Chuyên viên phôi học</td>
<td>☐ Nhân sự tiếp liệu thanh trùng</td>
</tr>
<tr>
<td>☐ Thư ký y khoa</td>
<td>☐ Chăm sóc khách hàng</td>
<td>☐ Nhân sự hồ sơ bảo hiểm</td>
</tr>
<tr>
<td>☐ Kỹ thuật y</td>
<td>☐ Hỗ trợ chăm sóc</td>
<td>☐ Nhân sự dịch vụ dinh dưỡng</td>
</tr>
<tr>
<td>☐ Kỹ thuật viên chăm sóc da</td>
<td>☐ Bảo vệ</td>
<td>☐ Nhân sự kế toán</td>
</tr>
<tr>
<td>☐ Khác:</td>
<td></td>
<td></td>
</tr>
</tbody>
</table>
<h2>3. Thuật ngữ và từ viết tắt</h2>
<table>
<thead>
<tr>
<th>Thuật ngữ</th>
<th>Từ viết tắt</th>
<th>Định nghĩa</th>
</tr>
</thead>
<tbody>
<tr>
<td>Biên bản bàn giao</td>
<td>BBBG</td>
<td>-</td>
</tr>
<tr>
<td>Biên bản giao nhận tài sản cố định</td>
<td>BBGNTSCĐ</td>
<td>-</td>
</tr>
<tr>
<td>Biên bản nghiệm thu</td>
<td>BBNT</td>
<td>-</td>
</tr>
<tr>
<td>Phòng khám Đa khoa Tâm Anh Quận 7</td>
<td>PKQ7</td>
<td>-</td>
</tr>
<tr>
<td>Chứng nhận chất lượng</td>
<td>CQ</td>
<td>-</td>
</tr>
<tr>
<td>Chứng nhận xuất xứ</td>
<td>CO</td>
<td>-</td>
</tr>
<tr>
<td>Khoa/ Phòng/ Bộ phận</td>
<td>Đơn vị</td>
<td>-</td>
</tr>
<tr>
<td>Hợp đồng</td>
<td>HĐ</td>
<td>-</td>
</tr>
<tr>
<td>Hướng dẫn sử dụng</td>
<td>HĐSD</td>
<td>-</td>
</tr>
</tbody>
</table>
<p>08</p>
<table>
<thead>
<tr>
<th><strong>ta</strong> Tâm Anh Hospital Tâm Anh Clinic</th>
<th><strong>PHÒNG KHÁM ĐA KHOA TÂM ANH QUẬN 7</strong></th>
<th>Mã số: TA5.TTBYT.QT.04</th>
</tr>
</thead>
<tbody>
<tr>
<td></td>
<td><strong>QUY TRÌNH</strong> <strong>BÀN GIAO, LẮP ĐẶT, NGHIỆM THU</strong> <strong>TRANG THIẾT BỊ Y TẾ</strong></td>
<td>Lần phát hành: 01 Ngày hiệu lực: 0810117025 Trang : 3/6</td>
</tr>
</tbody>
</table>
<table>
<thead>
<tr>
<th>Thuật ngữ</th>
<th>Từ viết tắt</th>
<th>Định nghĩa</th>
</tr>
</thead>
<tbody>
<tr>
<td>Nhà cung cấp</td>
<td>NCC</td>
<td>-</td>
</tr>
<tr>
<td>Người sử dụng</td>
<td>NSD</td>
<td>-</td>
</tr>
<tr>
<td>Phòng Trang thiết bị y tế</td>
<td>PTTBYT</td>
<td>-</td>
</tr>
<tr>
<td>Trang thiết bị y tế</td>
<td>TTBYT</td>
<td>-</td>
</tr>
</tbody>
</table>
<h4>4. Nội dung</h4>
<p>4.1. Quy định, nguyên tắc: Không</p>
<p>4.2. Lưu đồ: Không</p>
<p>4.3. Các bước thực hiện:</p>
<table>
<thead>
<tr>
<th>Các bước thực hiện</th>
<th>Nội dung</th>
<th>Phụ trách</th>
</tr>
</thead>
<tbody>
<tr>
<td><strong>Bước 1:</strong> Chuẩn bị bàn giao thiết bị</td>
<td>- Cung cấp cho Phòng TTBYT bản photocopy HĐ, phụ lục HĐ (xóa giá), CO, CQ, vận đơn, giấy bảo hành và gửi “Thông báo giao hàng” cho Phòng TTBYT.</td>
<td>P. Mua hàng</td>
</tr>
<tr>
<td></td>
<td>- P. TTBYT làm việc với Đơn vị sử dụng để biết được thông tin vị trí đặt thiết bị, trường hợp không chốt được với đơn vị sử dụng thì liên hệ với Trưởng phòng Kế hoạch tổng hợp điều phối. - P. TTBYT cùng NCC khảo sát mặt bằng, vị trí lắp đặt, điện nước, điều kiện khác (nếu có) ngay sau khi có thông báo giao hàng. - P. TTBYT chuẩn bị mặt bằng cho lắp đặt thiết bị đảm bảo về các điều kiện tiêu chuẩn: điện, nước, nhiệt độ, độ ẩm (trường hợp chưa chuẩn bị được vị trí lắp đặt, thiết bị tập kết về kho tạm cũng phải đảm bảo các yêu cầu này, lên phương án bảo vệ). - P. TTBYT tập trung nhân viên tham gia lắp đặt để phổ biến kế hoạch lắp đặt, an toàn lao động và nội quy công trường.</td>
<td>- P. TTBYT - P. Kế hoạch tổng hợp - Đơn vị sử dụng</td>
</tr>
<tr>
<td><strong>ta</strong> Tâm Anh Hospital Tâm Anh Clinic</td>
<td><strong>PHÒNG KHÁM ĐA KHOA TÂM ANH QUẬN 7</strong></td>
<td>Mã số: TA5.TTBYT.QT.04</td>
</tr>
<tr>
<td>---</td>
<td>---</td>
<td>---</td>
</tr>
<tr>
<td></td>
<td><strong>QUY TRÌNH</strong> <strong>BÀN GIAO, LẮP ĐẶT, NGHIỆM THU</strong> <strong>TRANG THIẾT BỊ Y TẾ</strong></td>
<td>Lần phát hành: 01 Ngày hiệu lực: <strong>08/01/2025</strong> Trang : 4/6</td>
</tr>
</tbody>
</table>
<table>
<thead>
<tr>
<th>Các bước thực hiện</th>
<th>Nội dung</th>
<th>Phụ trách</th>
</tr>
</thead>
<tbody>
<tr>
<td><strong>Bước 2:</strong> Tiếp nhận, kiểm tra trang thiết bị trước khi lắp đặt</td>
<td>- - Kiểm tra xác định hiện trạng kiện hàng, cấu hình TTBYT theo HĐ, CO, CQ, hồ sơ nhập khẩu, giấy phép nhập khẩu, tài liệu kỹ thuật: Tên hàng, Model, Mã hiệu, Hãng, Nước sản xuất, Năm sản xuất và Phần mềm cài đặt kèm theo TTBYT (nếu có). - - Đánh giá quá trình bàn giao TTBYT đối chiếu với điều khoản HĐ nếu đạt sẽ tiến hành ký biên bản xác nhận với các bên theo BM01_TA5.TTBYT.QT.04_Biên bản bàn giao và lắp đặt thiết bị</td>
<td>- - P. TTBYT - - P. Mua hàng - - Đơn vị sử dụng</td>
</tr>
<tr>
<td><strong>Bước 3:</strong> Lắp đặt trang thiết bị y tế</td>
<td>- - Giám sát NCC lắp đặt theo đúng yêu cầu kỹ thuật, an toàn lao động của PKQ7 trong suốt quá trình lắp đặt và thi công; kịp thời điều chỉnh các bất hợp lý do sai sót nhầm lẫn hoặc không phù hợp trong quá trình lắp đặt. - - Đảm bảo tính mỹ quan của thiết bị sau khi lắp đặt: vị trí bố trí các bộ phận hợp lý, đi dây điện, dây cáp gọn gàng. - - Giám sát NCC cài đặt phần mềm (nếu có). - - Báo cáo tiến độ lắp đặt hàng ngày với ban lãnh đạo để kịp thời xử lý các vấn đề phát sinh nếu có. - - Trong quá trình lắp đặt, thường xuyên vệ sinh công nghiệp các khu vực thi công để đảm bảo an toàn vệ sinh. - - Nghiệm thu tĩnh và kiểm tra các sản phẩm hoàn thành trước khi kiểm định chạy thử thiết bị. - - Chạy thử, kiểm tra các bộ phận máy, các thông số của toàn bộ hệ thống. Tổng vệ sinh toàn bộ công trình để chuẩn bị bàn giao nghiệm thu.</td>
<td>- - P. TTBYT</td>
</tr>
<tr>
<td><strong>Bước 4:</strong> Hướng dẫn sử dụng và</td>
<td>- - Chuyển giao công nghệ, quy trình hướng dẫn vận hành, bảo quản.</td>
<td>- - P. TTBYT - - Đơn vị sử dụng</td>
</tr>
<tr>
<td><strong>ta</strong> Tâm Anh Hospital Tâm Anh Clinic</td>
<td><strong>PHÒNG KHÁM ĐA KHOA TÂM ANH QUẬN 7</strong></td>
<td>Mã số: TA5.TTBYT.QT.04 Lần phát hành: 01 Ngày hiệu lực: <em>01/01/2025</em> Trang : 5/6</td>
</tr>
<tr>
<td>---</td>
<td>---</td>
<td>---</td>
</tr>
<tr>
<td></td>
<td><strong>QUY TRÌNH</strong> <strong>BÀN GIAO, LẮP ĐẶT, NGHIỆM THU</strong> <strong>TRANG THIẾT BỊ Y TẾ</strong></td>
<td></td>
</tr>
</tbody>
</table>
<table>
<thead>
<tr>
<th><strong>Các bước thực hiện</strong></th>
<th><strong>Nội dung</strong></th>
<th><strong>Phụ trách</strong></th>
</tr>
</thead>
<tbody>
<tr>
<td>bàn giao cho đơn vị sử dụng</td>
<td>- - Đào tạo hướng dẫn sử dụng, vệ sinh, bảo quản TTBYT cho đơn vị sử dụng và cho ký xác nhận theo BM03_TA5.TTBYT.QT.04_Biên bản hoàn thành công tác huấn luyện, đào tạo, hướng dẫn sử dụng - - Lập Biên bản nội bộ giữa Phòng TTBYT và đơn vị sử dụng (ghi rõ chi tiết bàn giao thiết bị, các phụ kiện kèm theo như dây dẫn, ống soi, xe đẩy...) theo BM04_TA5.TTBYT.QT.04_Biên bản giao nhận thiết bị</td>
<td></td>
</tr>
<tr>
<td><strong>Bước 5:</strong> Nghiệm thu trang thiết bị y tế</td>
<td>- - Đánh giá toàn bộ quá trình bàn giao, lắp đặt, đào tạo, hướng dẫn sử dụng so sánh đối chiếu với điều khoản HĐ nếu đạt sẽ tiến hành ký BBNT đưa vào sử dụng theo BM02_TA5.TTBYT.QT.04_Biên bản nghiệm thu thiết bị đưa vào sử dụng - - Đối với TTBYT không đạt yêu cầu, không đủ giấy tờ chứng minh: Lập biên bản, trình ban lãnh đạo xin phương án xử lý tiếp theo.</td>
<td>- P. TTBYT</td>
</tr>
<tr>
<td><strong>Bước 6:</strong> Thanh toán cho nhà cung cấp</td>
<td>- - P. Mua hàng xét hồ sơ thanh toán để hoàn tất thủ tục thanh toán cho NCC - - Phòng kế toán kiểm tra chứng từ và tiến hành thanh toán cho NCC theo nội dung HĐ đã ký kết.</td>
<td>- - P. Mua hàng - - P. Tài chính - Kế toán</td>
</tr>
<tr>
<td><strong>Bước 7:</strong> Bàn giao sổ lý lịch máy cho đơn vị sử dụng</td>
<td>- - Ghi lý lịch máy đầy đủ các thông tin liên quan đến thiết bị (Máy chính, phụ kiện kèm theo, ống soi...) theo như biên bản giao nhận TTBYT và khoa/phòng sử dụng theo BM05_TA5.TTBYT.QT.04_Sổ lý lịch thiết bị - - Các nội dung về bảo hành, bảo trì, sửa chữa, kiểm tra liên quan đến thiết bị trong suốt quá trình sử dụng được TTBYT cập nhật vào sổ lý lịch máy bàn giao cho đơn vị sử dụng.</td>
<td>- - P. TTBYT - - P. Tài chính - Kế toán</td>
</tr>
<tr>
<td><strong>ta</strong> Tâm Anh Hospital Tâm Anh Clinic</td>
<td><strong>PHÒNG KHÁM ĐA KHOA TÂM ANH QUẬN 7</strong></td>
<td>Mã số: TA5.TTBYT.QT.04</td>
</tr>
<tr>
<td>---</td>
<td>---</td>
<td>---</td>
</tr>
<tr>
<td></td>
<td><strong>QUY TRÌNH</strong> <strong>BÀN GIAO, LẮP ĐẶT, NGHIỆM THU</strong> <strong>TRANG THIẾT BỊ Y TẾ</strong></td>
<td>Lần phát hành: 01 Ngày hiệu lực: <em>08/01/2015</em> Trang : 6/6</td>
</tr>
</tbody>
</table>
<table>
<thead>
<tr>
<th>Các bước thực hiện</th>
<th>Nội dung</th>
<th>Phụ trách</th>
</tr>
</thead>
<tbody>
<tr>
<td></td>
<td>- - Đồng thời P. Tài chính - kế toán sẽ in tem tài sản và P. TTBYT hỗ trợ dán vào tài sản. - - Lưu giữ, bảo quản lý lịch máy. - - Xác nhận vào sổ lý lịch máy phần người vận hành khi TTBYT cập nhật - - Nếu thiết bị đặc biệt, đắt tiền, quý hiếm phải cử người trực tiếp bảo quản, sử dụng theo quyết định phân công của Tổng Giám đốc. - - Có trách nhiệm sử dụng TTBYT đúng quy trình vận hành, bảo quản thiết bị trong và sau khi sử dụng theo hướng dẫn của Nhà sản xuất/ Phòng TTBYT - - Nếu có phát sinh hỏng hóc hoặc TTBYT bị lỗi phải báo ngay Phòng TTBYT để xử lý kịp thời.</td>
<td>- - Phòng TTBYT - - Đơn vị sử dụng</td>
</tr>
</tbody>
</table>
<h2>5. Tài liệu liên quan và tham khảo</h2>
<p>5.1. Tài liệu liên quan: Không</p>
<p>5.2. Tài liệu tham khảo: Không</p>
<h2>6. Phụ lục và biểu mẫu</h2>
<table>
<thead>
<tr>
<th>STT</th>
<th>Mã số</th>
<th>Tên phụ lục/ biểu mẫu</th>
</tr>
</thead>
<tbody>
<tr>
<td>1</td>
<td>BM01_TA5.TTBYT.QT.04</td>
<td>Biên bản bàn giao và lắp đặt thiết bị</td>
</tr>
<tr>
<td>2</td>
<td>BM02_TA5.TTBYT.QT.04</td>
<td>Biên bản nghiệm thu thiết bị đưa vào sử dụng</td>
</tr>
<tr>
<td>3</td>
<td>BM03_TA5.TTBYT.QT.04</td>
<td>Biên bản hoàn thành công tác huấn luyện, đào tạo, hướng dẫn sử dụng</td>
</tr>
<tr>
<td>4</td>
<td>BM04_TA5.TTBYT.QT.04</td>
<td>Biên bản giao nhận thiết bị</td>
</tr>
<tr>
<td>5</td>
<td>BM05_TA5.TTBYT.QT.04</td>
<td>Sổ lý lịch thiết bị</td>
</tr>
<tr>
<td><strong>ta</strong> Tâm Anh Hospital Tâm Anh Clinic</td>
<td><strong>PHÒNG KHÁM ĐA KHOA TÂM ANH QUẬN 7</strong></td>
<td>Mã số: BM01_TA5.TTBYT.QT.04 Lần phát hành: 01 Ngày hiệu lực: 08/01/2025 Trang : 0/2</td>
</tr>
<tr>
<td>---</td>
<td>---</td>
<td>---</td>
</tr>
<tr>
<td></td>
<td><strong>BIÊN BẢN BÀN GIAO VÀ LẮP ĐẶT THIẾT BỊ</strong></td>
<td></td>
</tr>
</tbody>
</table>
<h3>TÌNH TRẠNG TÀI LIỆU</h3>
<table>
<thead>
<tr>
<th>Phiên bản</th>
<th>Ngày hiệu lực</th>
<th>Nội dung cập nhật/ thay đổi</th>
</tr>
</thead>
<tbody>
<tr>
<td>01</td>
<td>08/01/2025</td>
<td>Biên soạn lần đầu</td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
</tr>
</tbody>
</table>
<p><strong>Phạm vi áp dụng:</strong> Áp dụng cho tất cả các khoa phòng có Trang thiết bị y tế tại Phòng khám Đa khoa Tâm Anh Quận 7</p>
<p><strong>Đối tượng áp dụng:</strong></p>
<table>
<thead>
<tr>
<th>☐ Tất cả nhân viên</th>
<th>☐ Bác sĩ</th>
<th>☐ Nhân sự vệ sinh</th>
</tr>
</thead>
<tbody>
<tr>
<td>☐ Điều dưỡng</td>
<td>☐ Dược sĩ</td>
<td>☐ Nhân sự nhà giặt</td>
</tr>
<tr>
<td>☐ Hộ sinh</td>
<td>☐ Chuyên viên phôi học</td>
<td>☐ Nhân sự tiếp liệu thanh trùng</td>
</tr>
<tr>
<td>☐ Thư ký y khoa</td>
<td>☐ Chăm sóc khách hàng</td>
<td>☐ Nhân sự hồ sơ bảo hiểm</td>
</tr>
<tr>
<td>☐ Kỹ thuật y</td>
<td>☐ Hỗ trợ chăm sóc</td>
<td>☐ Nhân sự dịch vụ dinh dưỡng</td>
</tr>
<tr>
<td>☐ Kỹ thuật viên chăm sóc da</td>
<td>☐ Bảo vệ</td>
<td>☐ Nhân sự kế toán</td>
</tr>
<tr>
<td>☑ Khác: Nhân viên TTBYT</td>
<td></td>
<td></td>
</tr>
</tbody>
</table>
<h3>TỪ KHÓA (HASHTAG):</h3>
<p>Bien ban, ban giao, lap dat, thiet bi</p>
<table>
<thead>
<tr>
<th><strong>ta</strong> Tâm Anh Hospital Tâm Anh Clinic</th>
<th>PHÒNG KHÁM ĐA KHOA TÂM ANH QUẬN 7</th>
<th>Mã số: BM01_TA5.TTBYT.QT.04 Lần phát hành: 01 Ngày hiệu lực: 0810112025 Trang : 1/2</th>
</tr>
</thead>
<tbody>
<tr>
<td></td>
<td><strong>BIÊN BẢN BÀN GIAO VÀ LẮP ĐẶT THIẾT BỊ</strong></td>
<td></td>
</tr>
</tbody>
</table>
<h2>BIÊN BẢN BÀN GIAO VÀ LẮP ĐẶT THIẾT BỊ</h2>
<p>Căn cứ vào Hợp đồng số: ... ký ngày ... tháng ... năm ... giữa CN Công ty Cổ phần - Phòng khám Đa Khoa Tâm Anh Quận 7 và Công ty ...</p>
<p>Hôm nay, ngày ... tháng ... năm ..., tại Phòng khám Đa Khoa Tâm Anh Quận 7, chúng tôi gồm:</p>
<p><strong>BÊN MUA (BÊN A): PHÒNG KHÁM ĐA KHOA TÂM ANH QUẬN 7 - CN CTY CỔ PHẦN</strong></p>
<p><strong>BỆNH VIỆN ĐA KHOA TÂM ANH TP. HỒ CHÍ MINH</strong></p>
<p>Địa chỉ : CC Sunrise City, 25 Nguyễn Hữu Thọ, Phường Tân Hưng, Quận 7, TP.HCM</p>
<p>Điện thoại :</p>
<p>Tài khoản số : 216966889999 tại ngân hàng Quân Đội - Sở giao dịch 2</p>
<p>Mã số thuế : 0304360759</p>
<p><strong>Đại diện Bên nhận:</strong></p>
<ul>
<li>Ông/Bà: _________________ Chức vụ: _________________</li>
<li>Ông/Bà: _________________ Chức vụ: _________________</li>
<li>Ông/Bà: _________________ Chức vụ: _________________</li>
</ul>
<p><strong>BÊN GIAO (BÊN B):</strong></p>
<ul>
<li>Địa chỉ: _________________</li>
<li>Điện thoại: _________________</li>
<li>Tài khoản: _________________</li>
</ul>
<p><strong>Đại diện Bên giao:</strong></p>
<ul>
<li>Ông/Bà: _________________ Chức vụ: _________________</li>
<li>Ông/Bà: _________________ Chức vụ: _________________</li>
</ul>
<p>Cùng nhau tiến hành giao nhận, lắp đặt hàng hóa, thiết bị y tế theo hợp đồng số: ..., ký ngày ... tháng ... năm ..., giữa CN Công ty Cổ phần - Phòng khám Đa Khoa Tâm Anh Quận 7 và Công ty ..., tại Khoa ... theo danh mục như sau:</p>
<table>
<thead>
<tr>
<th><strong>ta</strong> Tâm Anh Hospital Tâm Anh Clinic</th>
<th><strong>PHÒNG KHÁM ĐA KHOA TÂM ANH QUẬN 7</strong></th>
<th>Mã số: BM01_TA5.TTBYT.QT.04 Lần phát hành: 01 Ngày hiệu lực: <strong>01/01/2025</strong> Trang : 2/2</th>
</tr>
</thead>
<tbody>
<tr>
<td></td>
<td><strong>BIÊN BẢN BÀN GIAO VÀ LẮP ĐẶT THIẾT BỊ</strong></td>
<td></td>
</tr>
</tbody>
</table>
<table>
<thead>
<tr>
<th>STT</th>
<th>Danh mục thiết bị</th>
<th>ĐVT</th>
<th>Số lượng</th>
<th>Model/ Hãng sản xuất</th>
<th>Năm sản xuất</th>
<th>Nước sản xuất</th>
<th>Số Seri</th>
</tr>
</thead>
<tbody>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
</tbody>
</table>
<p>Danh mục các tài liệu kèm theo:</p>
<ul>
<li>Chứng nhận xuất xứ (CO), Số: ..., ngày ... tháng ... năm 20... kèm bản dịch công chứng.</li>
<li>Chứng nhận chất lượng (CQ), Số: ..., ngày ... tháng ... năm 20... kèm bản dịch công chứng.</li>
<li>Packing list, Số: ..., ngày ... tháng ... năm 20...</li>
<li>BL/Airway Bill, Tờ khai hải quan (xóa giá) và các tài liệu liên quan khác được thể hiện trong Hợp đồng mua bán Số: ..., ký ngày ... tháng ... năm 20...</li>
</ul>
<p><strong>Kết luận:</strong></p>
<p>Bên B đã bàn giao, lắp đặt và hướng dẫn sử dụng cho bên A toàn bộ thiết bị tại đơn vị sử dụng. Hàng hóa mới 100%, đủ số lượng và đúng chủng loại với hợp đồng, cùng giấy tờ liên quan như trên.</p>
<p>Biên bản này được lập thành 06 (sáu) bản có giá trị pháp lý như nhau, Công ty ... giữ 02 (hai) bản, Phòng khám đa khoa Tâm Anh Quận 7 - Chi nhánh công ty cổ phần bệnh viện đa khoa Tâm Anh TP. Hồ Chí Minh giữ 04 (bốn) bản.</p>
<p><strong>ĐẠI DIỆN BÊN NHẬN</strong></p>
<p><strong>ĐẠI DIỆN BÊN GIAO</strong></p>
<table>
<thead>
<tr>
<th><strong>ta</strong> Tâm Anh Hospital Tâm Anh Clinic</th>
<th>PHÒNG KHÁM ĐA KHOA TÂM ANH QUẬN 7</th>
<th>Mã số: BM02_TA5.TTBYT.QT.04 Lần phát hành: 01</th>
</tr>
</thead>
<tbody>
<tr>
<td></td>
<td><strong>BIÊN BẢN NGHIỆM THU</strong> <strong>THIẾT BỊ ĐƯA VÀO SỬ DỤNG</strong></td>
<td>Ngày hiệu lực: 0810112025 Trang : 0/3</td>
</tr>
</tbody>
</table>
<h3>TÌNH TRẠNG TÀI LIỆU</h3>
<table>
<thead>
<tr>
<th>Phiên bản</th>
<th>Ngày hiệu lực</th>
<th>Nội dung cập nhật/ thay đổi</th>
</tr>
</thead>
<tbody>
<tr>
<td>01</td>
<td>0810112025</td>
<td>Biên soạn lần đầu</td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
</tr>
</tbody>
</table>
<p><strong>Phạm vi áp dụng:</strong> Áp dụng cho tất cả các khoa phòng có Trang thiết bị y tế tại Phòng khám Đa khoa Tâm Anh Quận 7</p>
<h3>Đối tượng áp dụng:</h3>
<table>
<thead>
<tr>
<th>☐ Tất cả nhân viên</th>
<th>☐ Bác sĩ</th>
<th>☐ Nhân sự vệ sinh</th>
</tr>
</thead>
<tbody>
<tr>
<td>☐ Điều dưỡng</td>
<td>☐ Dược sĩ</td>
<td>☐ Nhân sự nhà giặt</td>
</tr>
<tr>
<td>☐ Hộ sinh</td>
<td>☐ Chuyên viên phôi học</td>
<td>☐ Nhân sự tiếp liệu thanh trùng</td>
</tr>
<tr>
<td>☐ Thư ký y khoa</td>
<td>☐ Chăm sóc khách hàng</td>
<td>☐ Nhân sự hồ sơ bảo hiểm</td>
</tr>
<tr>
<td>☐ Kỹ thuật y</td>
<td>☐ Hỗ trợ chăm sóc</td>
<td>☐ Nhân sự dịch vụ dinh dưỡng</td>
</tr>
<tr>
<td>☐ Kỹ thuật viên chăm sóc da</td>
<td>☐ Bảo vệ</td>
<td>☐ Nhân sự kế toán</td>
</tr>
<tr>
<td>☑ Khác: Phòng Trang Thiết Bị Y Tế</td>
<td></td>
<td></td>
</tr>
</tbody>
</table>
<h3>TỪ KHÓA (HASHTAG):</h3>
<p>Bien ban, nghiem thu, thiet bi, su dung</p>
<table>
<thead>
<tr>
<th></th>
<th>PHÒNG KHÁM ĐA KHOA TÂM ANH QUẬN 7</th>
<th>Mã số: BM02_TA5.TTBYT.QT.04</th>
</tr>
</thead>
<tbody>
<tr>
<td></td>
<td><strong>BIÊN BẢN NGHIỆM THU THIẾT BỊ ĐƯA VÀO SỬ DỤNG</strong></td>
<td>Lần phát hành: 01 Ngày hiệu lực: 0810112025 Trang : 1/3</td>
</tr>
</tbody>
</table>
<p>CỘNG HÒA XÃ HỘI CHỦ NGHĨA VIỆT NAM</p>
<p>Độc lập - Tự do - Hạnh Phúc</p>
<h2>BIÊN BẢN NGHIỆM THU THIẾT BỊ ĐƯA VÀO SỬ DỤNG</h2>
<p>Căn cứ vào Hợp đồng số: ... ký ngày ... tháng ... năm ... giữa CN Công ty Cổ phần - Phòng khám Đa khoa Tâm Anh Quận 7 và Công ty ...</p>
<p>Căn cứ biên bản bàn giao và lắp đặt thiết bị, ký ngày ... tháng ... năm ...</p>
<p>Hôm nay, ngày ... tháng ... năm ..., tại Phòng khám Đa khoa Tâm Anh Quận 7, chúng tôi gồm:</p>
<p><strong>BÊN MUA (BÊN A): PHÒNG KHÁM ĐA KHOA TÂM ANH QUẬN 7 - CN CTY CỔ PHẦN BỆNH VIỆN ĐA KHOA TÂM ANH TP. HỒ CHÍ MINH</strong></p>
<p>Địa chỉ : CC Sunrise City, 25 Nguyễn Hữu Thọ, Phường Tân Hưng, Quận 7, TP.HCM</p>
<p>Điện thoại :</p>
<p>Tài khoản số : 216966889999 tại ngân hàng Quân Đội - Sở giao dịch 2</p>
<p>Mã số thuế : 0304360759</p>
<p><strong>Đại diện Bên nhận:</strong></p>
<table>
<thead>
<tr>
<th>- Bà: Ngô Thị Ngọc Hoa</th>
<th>Chức vụ: Phó Tổng Giám Đốc</th>
</tr>
</thead>
<tbody>
<tr>
<td>- Ông/Bà: ...</td>
<td>Chức vụ: ...</td>
</tr>
<tr>
<td>- Ông/Bà: ...</td>
<td>Chức vụ: ...</td>
</tr>
<tr>
<td>- Ông/Bà: ...</td>
<td>Chức vụ: ...</td>
</tr>
</tbody>
</table>
<p><strong>BÊN GIAO (BÊN B):</strong></p>
<p>Địa chỉ:</p>
<p>Điện thoại:</p>
<p>Tài khoản:</p>
<p><strong>Đại diện Bên giao:</strong></p>
<ul>
<li>
<p>Ông/Bà: ... Chức vụ: ...</p>
</li>
<li>
<p>Ông/Bà: ... Chức vụ: ...</p>
</li>
</ul>
<p>Tiến hành giao nhận, nghiệm thu thiết bị theo theo danh mục sau:</p>
<p><strong>1. Danh mục thiết bị bàn giao nghiệm thu:</strong></p>
<table>
<thead>
<tr>
<th>STT</th>
<th>Danh mục thiết bị</th>
<th>ĐVT</th>
<th>Số lượng</th>
<th>Model/ Hãng sản xuất</th>
<th>Năm sản xuất</th>
<th>Nước sản xuất</th>
<th>Số Seri</th>
</tr>
</thead>
<tbody>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td><strong>ta</strong> Tâm Anh Hospital Tâm Anh Clinic</td>
<td><strong>PHÒNG KHÁM ĐA KHOA TÂM ANH QUẬN 7</strong></td>
<td>Mã số: BM02_TA5.TTBYT.QT.04</td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td>---</td>
<td>---</td>
<td>---</td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td><strong>BIÊN BẢN NGHIỆM THU</strong> <strong>THIẾT BỊ ĐƯA VÀO SỬ DỤNG</strong></td>
<td>Lần phát hành: 01 Ngày hiệu lực: <strong>08/01/2025</strong> Trang : 2/3</td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
</tbody>
</table>
<p><strong>2. Tài liệu căn cứ nghiệm thu gồm các tài liệu kèm theo:</strong></p>
<p>2.1 Hợp đồng số: ... ký ngày ... tháng ... năm ... giữa Phòng khám đa khoa Tâm Anh Quận 7 - Chi nhánh công ty cổ phần bệnh viện đa khoa Tâm Anh TP. Hồ Chí Minh và Công ty ...</p>
<p>2.2 Danh mục các tài liệu kèm theo:</p>
<ul>
<li>Chứng nhận xuất xứ (CO), Số: ..., ngày ... tháng ... năm 20... kèm bản dịch công chứng.</li>
<li>Chứng nhận chất lượng (CQ), Số: ..., ngày ... tháng ... năm 20... kèm bản dịch công chứng.</li>
<li>Packing list, Số: ..., ngày ... tháng ... năm 20...</li>
<li>BL/Airway Bill, Tờ khai hải quan (xóa giá) và các tài liệu liên quan khác được thể hiện trong Hợp đồng mua bán Số: ..., ký ngày ... tháng ... năm 20...</li>
<li>Biên bản bàn giao thiết bị, cấu hình kỹ thuật, các tài liệu theo nội dung hợp đồng.</li>
<li>Biên bản lắp đặt, đào tạo, hướng dẫn sử dụng thiết bị cho người sử dụng.</li>
</ul>
<p><strong>3. Đánh giá công việc, tình trạng của thiết bị được nghiệm thu</strong></p>
<ul>
<li>Bên B đã bàn giao cho Bên A danh mục thiết bị thuộc Hợp đồng số: ..., ký ngày ... tháng ... năm 20... Thiết bị mới 100%, đúng chủng loại, đủ số lượng, mã hiệu, xuất xứ, năm sản xuất phù hợp với tài liệu kèm theo, cấu hình kỹ thuật đúng với hợp đồng đã ký, giữa Phòng khám đa khoa Tâm Anh Quận 7 - Chi nhánh công ty cổ phần bệnh viện đa khoa Tâm Anh TP. Hồ Chí Minh và Công ty ...</li>
<li>Sau khi bàn giao thiết bị, từ ngày ... tháng ... đến ngày ... tháng ... năm 20..., dưới sự giám sát của Phòng TTBYT, Khoa/ Phòng (sử dụng), các thiết bị đã được lắp đặt tại Khoa: ... và đồng thời tiến hành chạy thử, hướng dẫn sử dụng cho người trực tiếp sử dụng, nắm bắt được cơ bản cách vận hành thiết bị đúng quy trình, quy định, xử lý một số tình huống trong quá trình vận hành thiết bị.</li>
<li>Bên B cam kết tiếp tục hỗ trợ kỹ thuật cho bên A trong quá trình sử dụng khi có yêu cầu.</li>
<li>Bên B cam kết bảo hành ... tháng cho các lỗi của nhà sản xuất kể từ ngày ký Biên bản nghiệm thu đưa thiết bị vào sử dụng.</li>
<li>Đến nay thiết bị đã hoạt động tốt, đáp ứng đủ các yêu cầu của chuyên môn.</li>
</ul>
<p><strong>4. Kết luận:</strong></p>
<ul>
<li>
<p>Thiết bị y tế do Hãng ... sản xuất, mới 100%, đúng chủng loại, đủ số lượng, mã hiệu, xuất xứ, năm sản xuất 20... phù hợp với các tài liệu kèm theo, cấu hình kỹ thuật đúng với Hợp đồng số: ..., ký ngày ... tháng ... năm 20..., giữa Phòng khám đa khoa Tâm Anh Quận 7 - Chi nhánh công ty cổ phần bệnh viện đa khoa Tâm Anh TP. Hồ Chí Minh và Công ty ...<br/>
|  <strong>ta</strong> Tâm Anh Hospital Tâm Anh Clinic | <strong>PHÒNG KHÁM ĐA KHOA TÂM ANH QUẬN 7</strong> | Mã số: BM02_TA5.TTBYT.QT.04 Lần phát hành: 01  |<br/>
| --- | --- | --- |<br/>
|   |  <strong>BIÊN BẢN NGHIỆM THU THIẾT BỊ ĐƯA VÀO SỬ DỤNG</strong> | Ngày hiệu lực: 08/01/2025 Trang : 3/3  |</p>
</li>
<li>
<p>Hai Bên thống nhất nghiệm thu đưa thiết bị vào sử dụng phục vụ chuyên môn.</p>
</li>
<li>
<p>Thiết bị được bảo hành ... tháng do các lỗi của nhà sản xuất kể từ ngày ký Biên bản nghiệm thu đưa thiết bị vào sử dụng.</p>
</li>
<li>
<p>Biên bản này được thông qua ngay tại buổi nghiệm thu thiết bị đưa vào sử dụng và được lập thành 06 (sáu) bản có giá trị pháp lý như nhau, Phòng khám đa khoa Tâm Anh Quận 7 - Chi nhánh công ty cổ phần bệnh viện đa khoa Tâm Anh TP. Hồ Chí Minh giữ 04 (bốn) bản, Công ty ... giữ 02 (hai) bản.</p>
</li>
</ul>
<p><strong>ĐẠI DIỆN BÊN A</strong></p>
<p><strong>ĐẠI DIỆN BÊN B</strong></p>
<table>
<thead>
<tr>
<th><strong>ta</strong> Tâm Anh Hospital Tâm Anh Clinic</th>
<th><strong>PHÒNG KHÁM ĐA KHOA TÂM ANH QUẬN 7</strong></th>
<th>Mã số: BM03_TA5.TTBYT. QT.04</th>
</tr>
</thead>
<tbody>
<tr>
<td></td>
<td><strong>BIÊN BẢN HOÀN THÀNH CÔNG TÁC HUẤN LUYỆN, ĐÀO TẠO, HƯỚNG DẪN SỬ DỤNG</strong></td>
<td>Lần phát hành: 01 Ngày hiệu lực: <strong>0810112025</strong> Trang : 0/2</td>
</tr>
</tbody>
</table>
<h3>TÌNH TRẠNG TÀI LIỆU</h3>
<table>
<thead>
<tr>
<th>Phiên bản</th>
<th>Ngày hiệu lực</th>
<th>Nội dung cập nhật/ thay đổi</th>
</tr>
</thead>
<tbody>
<tr>
<td>01</td>
<td></td>
<td>Biên soạn lần đầu</td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
</tr>
</tbody>
</table>
<p><strong>Phạm vi áp dụng:</strong> Áp dụng cho tất cả các khoa phòng có Trang thiết bị y tế tại Phòng khám Đa khoa Tâm Anh Quận 7.</p>
<h4>Đối tượng áp dụng:</h4>
<table>
<thead>
<tr>
<th>☑ Tất cả nhân viên</th>
<th>☐ Bác sĩ</th>
<th>☐ Nhân sự vệ sinh</th>
</tr>
</thead>
<tbody>
<tr>
<td>☐ Điều dưỡng</td>
<td>☐ Dược sĩ</td>
<td>☐ Nhân sự nhà giặt</td>
</tr>
<tr>
<td>☐ Hộ sinh</td>
<td>☐ Chuyên viên phôi học</td>
<td>☐ Nhân sự tiếp liệu thanh trùng</td>
</tr>
<tr>
<td>☐ Thư ký y khoa</td>
<td>☐ Chăm sóc khách hàng</td>
<td>☐ Nhân sự hồ sơ bảo hiểm</td>
</tr>
<tr>
<td>☐ Kỹ thuật y</td>
<td>☐ Hỗ trợ chăm sóc</td>
<td>☐ Nhân sự dịch vụ dinh dưỡng</td>
</tr>
<tr>
<td>☐ Kỹ thuật viên chăm sóc da</td>
<td>☐ Bảo vệ</td>
<td>☐ Nhân sự kế toán</td>
</tr>
<tr>
<td>☑ Khác: Phòng Trang Thiết Bị Y Tế</td>
<td></td>
<td></td>
</tr>
</tbody>
</table>
<h3>TỪ KHÓA (HASHTAG):</h3>
<p>Bien ban, huyen luyen, dao tao, huong dan su dung</p>
<table>
<thead>
<tr>
<th><strong>ta</strong> Tâm Anh Hospital Tâm Anh Clinic</th>
<th>PHÒNG KHÁM ĐA KHOA TÂM ANH QUẬN 7</th>
<th>Mã số: BM03_TA5.TTBYT. QT.04 Lần phát hành: 01 Ngày hiệu lực: 0810112025 Trang : 1/2</th>
</tr>
</thead>
<tbody>
<tr>
<td></td>
<td><strong>BIÊN BẢN HOÀN THÀNH CÔNG TÁC HUẤN LUYỆN, ĐÀO TẠO, HƯỚNG DẪN SỬ DỤNG</strong></td>
<td></td>
</tr>
</tbody>
</table>
<h1><strong>CỘNG HOÀ XÃ HỘI CHỦ NGHĨA VIỆT NAM</strong></h1>
<p><strong>Độc lập - Tự do - Hạnh phúc</strong></p>
<p>TP.HCM, ngày ... tháng ... năm 20...</p>
<h1>**BIÊN BẢN HOÀN THÀNH CÔNG TÁC</h1>
<p>HUẤN LUYỆN, ĐÀO TẠO, HƯỚNG DẪN SỬ DỤNG**</p>
<p><strong>Địa điểm lắp đặt:</strong> Khoa ...- Phòng khám Đa khoa Tâm Anh Quận 7</p>
<p><strong>Địa chỉ:</strong> CC Sunrise City, 25 Nguyễn Hữu Thọ, Phường Tân Hưng, Quận 7, TP.HCM</p>
<h1><strong>1. Thiết bị/Hệ thống thiết bị được đào tạo:</strong></h1>
<table>
<thead>
<tr>
<th>TT</th>
<th>Danh mục hàng hóa</th>
<th>Đơn vị tính</th>
<th>Số lượng</th>
<th>Ký mã hiệu/ Nhãn mác sản phẩm</th>
<th>Xuất xứ máy chính</th>
</tr>
</thead>
<tbody>
<tr>
<td>1</td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td>2</td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td>3</td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
</tbody>
</table>
<h1><strong>2. Thời gian đào tạo:</strong></h1>
<p><strong>Bắt đầu:</strong> ... giờ ... phút, ngày ... tháng ... năm 202...</p>
<p><strong>Kết thúc:</strong> ... giờ ... phút, ngày ... tháng ... năm 202...</p>
<p><strong>Địa điểm:</strong> Phòng khám Đa khoa Tâm Anh Quận 7.</p>
<h1><strong>3. Đánh giá công việc đào tạo đã thực hiện:</strong></h1>
<h1><strong>a. Về tài liệu cung cấp:</strong></h1>
<table>
<thead>
<tr>
<th>TT</th>
<th>Nội dung</th>
<th>Đánh giá</th>
<th></th>
<th>Ghi chú</th>
</tr>
</thead>
<tbody>
<tr>
<td></td>
<td></td>
<td>Có</td>
<td>Không có</td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
</tbody>
</table>
<h1><strong>b. Về nội dung yêu cầu:</strong></h1>
<table>
<thead>
<tr>
<th><strong>ta</strong> Tâm Anh Hospital Tâm Anh Clinic</th>
<th>PHÒNG KHÁM ĐA KHOA TÂM ANH QUẬN 7</th>
<th>Mã số: BM03_TA5.TTBYT.QT.04 Lần phát hành: 01</th>
</tr>
</thead>
<tbody>
<tr>
<td></td>
<td><strong>BIÊN BẢN HOÀN THÀNH CÔNG TÁC HUẤN LUYỆN, ĐÀO TẠO, HƯỚNG DẪN SỬ DỤNG</strong></td>
<td>Ngày hiệu lực: 08/01/2025 Trang : 2/2</td>
</tr>
</tbody>
</table>
<table>
<thead>
<tr>
<th>TT</th>
<th>Nội dung</th>
<th>Đánh giá (Đạt/Không đạt)</th>
<th>Ghi chú</th>
</tr>
</thead>
<tbody>
<tr>
<td>1</td>
<td>Hiểu biết về công dụng, công năng của trang thiết bị:</td>
<td>Đạt</td>
<td></td>
</tr>
<tr>
<td>2</td>
<td>Thực hiện vận hành thành thạo trang thiết bị theo đúng quy trình hướng dẫn của nhà sản xuất:</td>
<td>Đạt</td>
<td></td>
</tr>
</tbody>
</table>
<p><strong>C. Các ý kiến khác:</strong></p>
<p>...<br/>
...<br/>
...</p>
<p><strong>4. Kết luận</strong></p>
<ul>
<li>Các thiết bị trên đủ điều kiện để đưa vào triển khai thực hiện các bước tiếp theo.</li>
</ul>
<p><strong>5. Danh sách tham gia đào tạo:</strong></p>
<table>
<thead>
<tr>
<th>TT</th>
<th>Tên người sử dụng</th>
<th>Khoa/Phòng</th>
<th>Ký xác nhận</th>
</tr>
</thead>
<tbody>
<tr>
<td>1</td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td>2</td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td>3</td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td>4</td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td>5</td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td>6</td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td>7</td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td>8</td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td>9</td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td>10</td>
<td></td>
<td></td>
<td></td>
</tr>
</tbody>
</table>
<p><strong>6. Xác nhận của đại diện các thành phần trực tiếp tham gia nghiệm thu công tác huấn luyện, đào tạo, hướng dẫn sử dụng:</strong></p>
<p><strong>ĐẠI DIỆN BÊN SỬ DỤNG</strong></p>
<p><strong>ĐẠI DIỆN BÊN HƯỚNG DẪN SỬ DỤNG</strong></p>
<table>
<thead>
<tr>
<th><strong>TP Tâm Anh Hospital Tâm Anh Clinic</strong></th>
<th><strong>PHÒNG KHÁM ĐA KHOA TÂM ANH QUẬN 7</strong></th>
<th>Mã số: BM04_TA5.TTBYT.QT.04 Lần phát hành: 01</th>
</tr>
</thead>
<tbody>
<tr>
<td></td>
<td><strong>BIÊN BẢN GIAO NHẬN THIẾT BỊ</strong></td>
<td>Ngày hiệu lực: 0810112025 Trang : 0/1</td>
</tr>
</tbody>
</table>
<h3>TÌNH TRẠNG TÀI LIỆU</h3>
<table>
<thead>
<tr>
<th>Phiên bản</th>
<th>Ngày hiệu lực</th>
<th>Nội dung cập nhật/ thay đổi</th>
</tr>
</thead>
<tbody>
<tr>
<td>01</td>
<td>0810112025</td>
<td>Biên soạn lần đầu</td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
</tr>
</tbody>
</table>
<p><strong>Phạm vi áp dụng:</strong> tất cả các khoa phòng có Trang thiết bị y tế tại Phòng khám Đa khoa Tâm Anh Quận 7</p>
<h3>Đối tượng áp dụng:</h3>
<table>
<thead>
<tr>
<th>☑ Tất cả nhân viên</th>
<th>☐ Bác sĩ</th>
<th>☐ Nhân sự vệ sinh</th>
</tr>
</thead>
<tbody>
<tr>
<td>☐ Điều dưỡng</td>
<td>☐ Dược sĩ</td>
<td>☐ Nhân sự nhà giặt</td>
</tr>
<tr>
<td>☐ Hộ sinh</td>
<td>☐ Chuyên viên phôi học</td>
<td>☐ Nhân sự tiếp liệu thanh trùng</td>
</tr>
<tr>
<td>☐ Thư ký y khoa</td>
<td>☐ Chăm sóc khách hàng</td>
<td>☐ Nhân sự hồ sơ bảo hiểm</td>
</tr>
<tr>
<td>☐ Kỹ thuật y</td>
<td>☐ Hỗ trợ chăm sóc</td>
<td>☐ Nhân sự dịch vụ dinh dưỡng</td>
</tr>
<tr>
<td>☐ Kỹ thuật viên chăm sóc da</td>
<td>☐ Bảo vệ</td>
<td>☐ Nhân sự kế toán</td>
</tr>
<tr>
<td>☑ Khác: Phòng Trang thiết bị y tế</td>
<td></td>
<td></td>
</tr>
</tbody>
</table>
<h3>TỪ KHÓA (HASHTAG):</h3>
<p>Bien ban, giao nhan, thiet bi</p>
<p>Tp.HCM, ngày ... tháng ... năm 202..</p>
<table>
<thead>
<tr>
<th><strong>ta</strong> Tầm Anh Hospital Tâm Anh Clinic</th>
<th><strong>PHÒNG KHÁM ĐA KHOA TÂM ANH QUẬN 7</strong></th>
<th>Mã số: BM04_TA5.TTBYT. QT.04 Lần phát hành: 01 Ngày hiệu lực: <strong>0810112025</strong> Trang : 1/1</th>
</tr>
</thead>
<tbody>
<tr>
<td></td>
<td><strong>BIÊN BẢN GIAO NHẬN THIẾT BỊ</strong></td>
<td></td>
</tr>
</tbody>
</table>
<p>BÊN GIAO:</p>
<ol>
<li>... Đại diện: ...</li>
<li>... Đại diện: ...</li>
</ol>
<p>BÊN NHẬN:</p>
<ol>
<li>... Đại diện: ...</li>
<li>... Đại diện: ...</li>
</ol>
<p>NỘI DUNG</p>
<p>Theo HĐ số:</p>
<table>
<thead>
<tr>
<th>STT</th>
<th>Tên Thiết Bị</th>
<th>ĐVT</th>
<th>Số lượng</th>
<th>Ghi chú</th>
</tr>
</thead>
<tbody>
<tr>
<td>01</td>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
</tbody>
</table>
<p>ĐƠN VỊ GIAO</p>
<p>ĐƠN VỊ NHẬN</p>
<table>
<thead>
<tr>
<th></th>
<th><strong>PHÒNG KHÁM ĐA KHOA TÂM ANH QUẬN 7</strong></th>
<th>Mã số: BM05_TA5.TTBYT.QT.04 Lần phát hành: 01 Ngày hiệu lực: 0810112025 Trang : 0/2</th>
</tr>
</thead>
<tbody>
<tr>
<td></td>
<td><strong>SỐ LÝ LỊCH THIẾT BỊ</strong></td>
<td></td>
</tr>
</tbody>
</table>
<h3>TÌNH TRẠNG TÀI LIỆU</h3>
<table>
<thead>
<tr>
<th>Phiên bản</th>
<th>Ngày hiệu lực</th>
<th>Nội dung cập nhật/ thay đổi</th>
</tr>
</thead>
<tbody>
<tr>
<td>01</td>
<td>0810112025</td>
<td>Biên soạn lần đầu</td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
</tr>
</tbody>
</table>
<p><strong>Phạm vi áp dụng:</strong> tất cả các khoa phòng có Trang thiết bị y tế tại Phòng khám Đa khoa Tâm Anh Quận 7</p>
<h3>Đối tượng áp dụng:</h3>
<table>
<thead>
<tr>
<th>☑ Tất cả nhân viên</th>
<th>☐ Bác sĩ</th>
<th>☐ Nhân sự vệ sinh</th>
</tr>
</thead>
<tbody>
<tr>
<td>☐ Điều dưỡng</td>
<td>☐ Dược sĩ</td>
<td>☐ Nhân sự nhà giặt</td>
</tr>
<tr>
<td>☐ Hộ sinh</td>
<td>☐ Chuyên viên phôi học</td>
<td>☐ Nhân sự tiếp liệu thanh trùng</td>
</tr>
<tr>
<td>☐ Thư ký y khoa</td>
<td>☐ Chăm sóc khách hàng</td>
<td>☐ Nhân sự hồ sơ bảo hiểm</td>
</tr>
<tr>
<td>☐ Kỹ thuật y</td>
<td>☐ Hỗ trợ chăm sóc</td>
<td>☐ Nhân sự dịch vụ dinh dưỡng</td>
</tr>
<tr>
<td>☐ Kỹ thuật viên chăm sóc da</td>
<td>☐ Bảo vệ</td>
<td>☐ Nhân sự kế toán</td>
</tr>
<tr>
<td>☑ Khác: Phòng Trang Thiết Bị Y Tế</td>
<td></td>
<td></td>
</tr>
</tbody>
</table>
<h3>TỪ KHÓA (HASHTAG):</h3>
<p>Ly lich, thiet bi</p>
<p><strong>ta</strong> Tâm Anh Hospital<br/>
Tâm Anh Clinic</p>
<p><strong>PHÒNG KHÁM ĐA KHOA TÂM ANH QUẬN 7</strong></p>
<h1><strong>SỐ LÝ LỊCH THIẾT BỊ</strong></h1>
<p>Mã số: BM05_TA5.TTBYT.QT.04<br/>
Lần phát hành: 01<br/>
Ngày hiệu lực: 0810112025<br/>
Trang : 1/2</p>
<p><strong>SỞ TẾ TR. HỒ CHÍ MINH</strong><br/>
<strong>PHÒNG KHÁM ĐA KHOA TÂM ANH QUẬN 7</strong></p>
<p><strong>SỐ LÝ LỊCH THIẾT BỊ</strong></p>
<p>Tên thiết bị: ...</p>
<p>Model: ...</p>
<p>Serial Number: ...</p>
<p>Hàng/Nước sản xuất: ...</p>
<p>Khoa sử dụng: ...</p>
<p>Vị trí lắp đặt: ...</p>
<p>Thời gian ĐVSD: ...</p>
<p>Mã tài sản: ...</p>
<p><strong>5</strong><br/>
<strong>ĐIỀA TRỊ KHÁC BIỆT</strong><br/>
<strong>CỦA HỆ THỐNG BỐNH VIỆN ĐA KHOA TÂM ANH</strong></p>
<ul>
<li>Chuyên gia bảo mật - Bảo vệ giao lệnh - chiếm</li>
<li>Trung tâm tư vấn đại học - nhất</li>
<li>Hiệu quả điều trị cao - Thành tựu nội bộ</li>
<li>Quy trình toàn diện - Khoa học - Chuyên nghiệp</li>
<li>Định vị cao cấp - Chi phí hợp lý</li>
</ul>
<p><strong>HÀ NỘI</strong></p>
<p>XIII Hoàng Như Tiến<br/>
P. Bồ Đề, 5 Long Bình, TP Hà Nội<br/>
Hotline: 1800 8824</p>
<p><strong>TÀI HỌC</strong></p>
<p>XII Phố Quang<br/>
P.3, 5, Tam Bình, TP Hồ Chí Minh<br/>
Hotline: 0587 103 8789</p>
<p>Website: tamanhhospital.vn<br/>
Fanyagih: binhventamanh</p>
<p><strong>ta</strong> SỐ LÝ LỊCH THIẾT BỊ Y TẾ <strong>ta</strong> SỐ LÝ LỊCH THIẾT BỊ Y TẾ</p>
<p><strong>QUY ĐỊNH AN TOÀN</strong></p>
<p>Mỗi khoa phòng phải có một người phụ trách chung về công tác quản lý máy trong toàn Khoa. Mỗi máy có một người chịu trách nhiệm bảo quản và theo dõi sử dụng: Vận hành, ghi sổ sách, lau chùi, tra dầu mỡ.</p>
<p>Máy phải được vận hành đúng theo hướng dẫn của chuyên môn: về các mặt quy trình thao tác, chế độ điện (diện thế, công suất,...) chu kỳ tra dầu mỡ; việc chống ẩm mốc; nơi đặt máy; tránh va chạm; khô ráo; thoáng sạch v.v..</p>
<p>Mỗi máy phải có một quyển "Số lý lịch thiết bị". Mỗi khi cần sửa chữa đưa số này cho người sửa chữa xem, sau đó làm những gì. Kết quả như thế nào ghi tiếp vào phần sửa chữa.</p>
<p>Khi máy hỏng không tự tiện tháo dỡ, phải viết phiếu báo cho phòng TTB của bệnh viện đến xem.</p>
<p>Ngày...tháng...năm 20...<br/>
Phòng Trang thiết bị y tế</p>
<table>
<thead>
<tr>
<th>PHỤ KIỆN KÈM THEO</th>
<th></th>
<th></th>
<th></th>
<th></th>
</tr>
</thead>
<tbody>
<tr>
<td>Đổi</td>
<td>Định quyển</td>
<td>Mã số</td>
<td>Thông</td>
<td>Khóa</td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
</tbody>
</table>
<p>Ngày ... tháng ... Năm 20...<br/>
Người giao máy<br/>
Người nhận máy<br/>
![LOGO](Ta Tâm Anh Hospital Tâm Anh Clinic)</p>
<p>PHÒNG KHÁM ĐA KHOA TÂM ANH QUẬN 7</p>
<p>Mã số: BM05_TA5.TTBYT.QT.04</p>
<p>Lần phát hành: 01</p>
<p>Ngày hiệu lực: 0810112025</p>
<p>Trang : 2/2</p>
<h1>SỔ LÝ LỊCH THIẾT BỊ Y TẾ</h1>
<p>SỔ LÝ LỊCH THIẾT BỊ Y TẾ</p>
<p>SỔ LÝ LỊCH THIẾT BỊ Y TẾ</p>
<h1>KIỂM TRA - BẢO DƯỠNG ĐỊNH KỲ SỬA CHỮA</h1>
<table>
<thead>
<tr>
<th>Ngày Tháng - năm</th>
<th>Nội dung Định kiến và kết quả</th>
<th>Nguyên thảo kiến</th>
<th>Nguyên tắc hành</th>
</tr>
</thead>
<tbody>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
</tbody>
</table>
<h1>KIỂM TRA - BẢO DƯỠNG ĐỊNH KỲ SỬA CHỮA</h1>
<table>
<thead>
<tr>
<th>Ngày Tháng - năm</th>
<th>Nội dung Định kiến và kết quả</th>
<th>Nguyên thảo kiến</th>
<th>Nguyên tắc hành</th>
</tr>
</thead>
<tbody>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
</tbody>
</table>
<p>SỔ LÝ LỊCH THIẾT BỊ Y TẾ</p>
<p>SỔ LÝ LỊCH THIẾT BỊ Y TẾ</p>
<h1>KIỂM TRA - BẢO DƯỠNG ĐỊNH KỲ SỬA CHỮA</h1>
<table>
<thead>
<tr>
<th>Ngày Tháng - năm</th>
<th>Nội dung Định kiến và kết quả</th>
<th>Nguyên thảo kiến</th>
<th>Nguyên tắc hành</th>
</tr>
</thead>
<tbody>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
</tbody>
</table>
<h1>NỘI QUY SỬ DỤNG MÁY</h1>
<ol>
<li>Người sử dụng máy:</li>
</ol>
<ul>
<li>Phải là người được đào tạo, am hiểu về máy, nắm vững quy định an toàn, thông thạo quy trình vận hành và được Giám đốc Bệnh viện cho phép sử dụng.</li>
<li>Cấm tùy tiện sử dụng máy khi chưa được phân công.</li>
</ul>
<ol start="2">
<li>Kiểm tra nguồn điện và dây nối đất:</li>
</ol>
<ul>
<li>Kiểm tra nguồn điện và dây đất.</li>
<li>Kiểm tra sự đồng bộ.</li>
<li>Kiểm tra tình trạng an toàn và độ ổn định của máy.</li>
<li>Cấm sử dụng máy trong những trường hợp máy chạy không ổn định, không đảm bảo độ tin cậy để chẩn đoán và điều trị bệnh.</li>
</ul>
<ol start="3">
<li>Trong khi máy đang hoạt động:</li>
</ol>
<ul>
<li>Thường xuyên theo dõi tình trạng hoạt động của máy.</li>
<li>Kịp thời ngắt điện, kịp thời xử lý, đảm bảo an toàn cho người và máy khi có sự cố kỹ thuật bất thường.</li>
<li>Báo cáo ngày những tự có bất thường cho bác sĩ trường khoa và Phòng thiết bị y tế.</li>
<li>Cấm cho máy hoạt động khi không có người trông coi hoặc nhờ người khác trông coi giúp.</li>
</ul>
<ol start="4">
<li>Sau khi cho máy chạy:</li>
</ol>
<ul>
<li>Vệ sinh lau chùi máy, súc rửa, khử trùng các phụ kiện theo đúng chế độ quy định.</li>
<li>Để máy nơi khô ráo, thoáng mát, không có các hóa chất ăn mòn gây hại cho máy.</li>
</ul>
<ol start="5">
<li>Ghi chép đầy đủ, rõ ràng:</li>
</ol>
<ul>
<li>Tình trạng hoạt động của máy.</li>
<li>Nội dung kiểm tra và bảo dưỡng.</li>
<li>Lĩnh kiện thay thế và kết quả sửa chữa.</li>
</ul>
</div>
</article>
<article class="doc" data-group="TA5.TTBYT.QT.04" data-id="bm01-ta5.ttbyt.qt.04-bm01-ta5.ttbyt.qt.04-bi-n-b-n-b-n-giao-v-l-p" data-search="| **ta** Tâm Anh Hospital Tâm Anh Clinic | **PHÒNG KHÁM ĐA KHOA TÂM ANH QUẬN 7** | Mã số: BM01_TA5.TTBYT.QT.04 Lần phát hành: 01 Ngày hiệu lực: 08/01/2025 Trang : 0/2 | | --- | --- | --- | | | **BIÊN BẢN BÀN GIAO VÀ LẮP ĐẶT THIẾT BỊ** | | ### TÌNH TRẠNG TÀI LIỆU | Phiên bản | Ngày hiệu lực | Nội dung cập nhật/ thay đổi | | --- | --- | --- | | 01 | 08/01/2025 | Biên soạn lần đầu | | | | | **Phạm vi áp dụng:** Áp dụng cho tất cả các khoa phòng có Trang thiết bị y tế tại Phòng khám Đa khoa Tâm Anh Quận 7 **Đối tượng áp dụng:** | ☐ Tất cả nhân viên | ☐ Bác sĩ | ☐ Nhân sự vệ sinh | | --- | --- | --- | | ☐ Điều dưỡng | ☐ Dược sĩ | ☐ Nhân sự nhà giặt | | ☐ Hộ sinh | ☐ Chuyên viên phôi học | ☐ Nhân sự tiếp liệu thanh trùng | | ☐ Thư ký y khoa | ☐ Chăm sóc khách hàng | ☐ Nhân sự hồ sơ bảo hiểm | | ☐ Kỹ thuật y | ☐ Hỗ trợ chăm sóc | ☐ Nhân sự dịch vụ dinh dưỡng | | ☐ Kỹ thuật viên chăm sóc da | ☐ Bảo vệ | ☐ Nhân sự kế toán | | ☑ Khác: Nhân viên TTBYT | | | ### TỪ KHÓA (HASHTAG): Bien ban, ban giao, lap dat, thiet bi | **ta** Tâm Anh Hospital Tâm Anh Clinic | PHÒNG KHÁM ĐA KHOA TÂM ANH QUẬN 7 | Mã số: BM01_TA5.TTBYT.QT.04 Lần phát hành: 01 Ngày hiệu lực: 0810112025 Trang : 1/2 | | --- | --- | --- | | | **BIÊN BẢN BÀN GIAO VÀ LẮP ĐẶT THIẾT BỊ** | | ## BIÊN BẢN BÀN GIAO VÀ LẮP ĐẶT THIẾT BỊ Căn cứ vào Hợp đồng số: ... ký ngày ... tháng ... năm ... giữa CN Công ty Cổ phần - Phòng khám Đa Khoa Tâm Anh Quận 7 và Công ty ... Hôm nay, ngày ... tháng ... năm ..., tại Phòng khám Đa Khoa Tâm Anh Quận 7, chúng tôi gồm: **BÊN MUA (BÊN A): PHÒNG KHÁM ĐA KHOA TÂM ANH QUẬN 7 – CN CTY CỔ PHẦN** **BỆNH VIỆN ĐA KHOA TÂM ANH TP. HỒ CHÍ MINH** Địa chỉ : CC Sunrise City, 25 Nguyễn Hữu Thọ, Phường Tân Hưng, Quận 7, TP.HCM Điện thoại : Tài khoản số : 216966889999 tại ngân hàng Quân Đội – Sở giao dịch 2 Mã số thuế : 0304360759 **Đại diện Bên nhận:** - Ông/Bà: _________________ Chức vụ: _________________ - Ông/Bà: _________________ Chức vụ: _________________ - Ông/Bà: _________________ Chức vụ: _______" id="doc-bm01-ta5.ttbyt.qt.04-bm01-ta5.ttbyt.qt.04-bi-n-b-n-b-n-giao-v-l-p">
<header class="doc-head">
<div class="doc-meta">
<span class="chip chip-bm">Biểu mẫu</span>
<code>BM01_TA5.TTBYT.QT.04</code>
</div>
<h3>Biên bản bàn giao và lắp đặt thiết bị</h3>
<p class="doc-file">BM01_TA5.TTBYT.QT.04_Biên bản bàn giao và lắp đặt thiết bị.md</p>
</header>
<div class="md">
<table>
<thead>
<tr>
<th><strong>ta</strong> Tâm Anh Hospital Tâm Anh Clinic</th>
<th><strong>PHÒNG KHÁM ĐA KHOA TÂM ANH QUẬN 7</strong></th>
<th>Mã số: BM01_TA5.TTBYT.QT.04 Lần phát hành: 01 Ngày hiệu lực: 08/01/2025 Trang : 0/2</th>
</tr>
</thead>
<tbody>
<tr>
<td></td>
<td><strong>BIÊN BẢN BÀN GIAO VÀ LẮP ĐẶT THIẾT BỊ</strong></td>
<td></td>
</tr>
</tbody>
</table>
<h3>TÌNH TRẠNG TÀI LIỆU</h3>
<table>
<thead>
<tr>
<th>Phiên bản</th>
<th>Ngày hiệu lực</th>
<th>Nội dung cập nhật/ thay đổi</th>
</tr>
</thead>
<tbody>
<tr>
<td>01</td>
<td>08/01/2025</td>
<td>Biên soạn lần đầu</td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
</tr>
</tbody>
</table>
<p><strong>Phạm vi áp dụng:</strong> Áp dụng cho tất cả các khoa phòng có Trang thiết bị y tế tại Phòng khám Đa khoa Tâm Anh Quận 7</p>
<p><strong>Đối tượng áp dụng:</strong></p>
<table>
<thead>
<tr>
<th>☐ Tất cả nhân viên</th>
<th>☐ Bác sĩ</th>
<th>☐ Nhân sự vệ sinh</th>
</tr>
</thead>
<tbody>
<tr>
<td>☐ Điều dưỡng</td>
<td>☐ Dược sĩ</td>
<td>☐ Nhân sự nhà giặt</td>
</tr>
<tr>
<td>☐ Hộ sinh</td>
<td>☐ Chuyên viên phôi học</td>
<td>☐ Nhân sự tiếp liệu thanh trùng</td>
</tr>
<tr>
<td>☐ Thư ký y khoa</td>
<td>☐ Chăm sóc khách hàng</td>
<td>☐ Nhân sự hồ sơ bảo hiểm</td>
</tr>
<tr>
<td>☐ Kỹ thuật y</td>
<td>☐ Hỗ trợ chăm sóc</td>
<td>☐ Nhân sự dịch vụ dinh dưỡng</td>
</tr>
<tr>
<td>☐ Kỹ thuật viên chăm sóc da</td>
<td>☐ Bảo vệ</td>
<td>☐ Nhân sự kế toán</td>
</tr>
<tr>
<td>☑ Khác: Nhân viên TTBYT</td>
<td></td>
<td></td>
</tr>
</tbody>
</table>
<h3>TỪ KHÓA (HASHTAG):</h3>
<p>Bien ban, ban giao, lap dat, thiet bi</p>
<table>
<thead>
<tr>
<th><strong>ta</strong> Tâm Anh Hospital Tâm Anh Clinic</th>
<th>PHÒNG KHÁM ĐA KHOA TÂM ANH QUẬN 7</th>
<th>Mã số: BM01_TA5.TTBYT.QT.04 Lần phát hành: 01 Ngày hiệu lực: 0810112025 Trang : 1/2</th>
</tr>
</thead>
<tbody>
<tr>
<td></td>
<td><strong>BIÊN BẢN BÀN GIAO VÀ LẮP ĐẶT THIẾT BỊ</strong></td>
<td></td>
</tr>
</tbody>
</table>
<h2>BIÊN BẢN BÀN GIAO VÀ LẮP ĐẶT THIẾT BỊ</h2>
<p>Căn cứ vào Hợp đồng số: ... ký ngày ... tháng ... năm ... giữa CN Công ty Cổ phần - Phòng khám Đa Khoa Tâm Anh Quận 7 và Công ty ...</p>
<p>Hôm nay, ngày ... tháng ... năm ..., tại Phòng khám Đa Khoa Tâm Anh Quận 7, chúng tôi gồm:</p>
<p><strong>BÊN MUA (BÊN A): PHÒNG KHÁM ĐA KHOA TÂM ANH QUẬN 7 - CN CTY CỔ PHẦN</strong></p>
<p><strong>BỆNH VIỆN ĐA KHOA TÂM ANH TP. HỒ CHÍ MINH</strong></p>
<p>Địa chỉ : CC Sunrise City, 25 Nguyễn Hữu Thọ, Phường Tân Hưng, Quận 7, TP.HCM</p>
<p>Điện thoại :</p>
<p>Tài khoản số : 216966889999 tại ngân hàng Quân Đội - Sở giao dịch 2</p>
<p>Mã số thuế : 0304360759</p>
<p><strong>Đại diện Bên nhận:</strong></p>
<ul>
<li>Ông/Bà: _________________ Chức vụ: _________________</li>
<li>Ông/Bà: _________________ Chức vụ: _________________</li>
<li>Ông/Bà: _________________ Chức vụ: _________________</li>
</ul>
<p><strong>BÊN GIAO (BÊN B):</strong></p>
<ul>
<li>Địa chỉ: _________________</li>
<li>Điện thoại: _________________</li>
<li>Tài khoản: _________________</li>
</ul>
<p><strong>Đại diện Bên giao:</strong></p>
<ul>
<li>Ông/Bà: _________________ Chức vụ: _________________</li>
<li>Ông/Bà: _________________ Chức vụ: _________________</li>
</ul>
<p>Cùng nhau tiến hành giao nhận, lắp đặt hàng hóa, thiết bị y tế theo hợp đồng số: ..., ký ngày ... tháng ... năm ..., giữa CN Công ty Cổ phần - Phòng khám Đa Khoa Tâm Anh Quận 7 và Công ty ..., tại Khoa ... theo danh mục như sau:</p>
<table>
<thead>
<tr>
<th><strong>ta</strong> Tâm Anh Hospital Tâm Anh Clinic</th>
<th><strong>PHÒNG KHÁM ĐA KHOA TÂM ANH QUẬN 7</strong></th>
<th>Mã số: BM01_TA5.TTBYT.QT.04 Lần phát hành: 01 Ngày hiệu lực: <strong>01/01/2025</strong> Trang : 2/2</th>
</tr>
</thead>
<tbody>
<tr>
<td></td>
<td><strong>BIÊN BẢN BÀN GIAO VÀ LẮP ĐẶT THIẾT BỊ</strong></td>
<td></td>
</tr>
</tbody>
</table>
<table>
<thead>
<tr>
<th>STT</th>
<th>Danh mục thiết bị</th>
<th>ĐVT</th>
<th>Số lượng</th>
<th>Model/ Hãng sản xuất</th>
<th>Năm sản xuất</th>
<th>Nước sản xuất</th>
<th>Số Seri</th>
</tr>
</thead>
<tbody>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
</tbody>
</table>
<p>Danh mục các tài liệu kèm theo:</p>
<ul>
<li>Chứng nhận xuất xứ (CO), Số: ..., ngày ... tháng ... năm 20... kèm bản dịch công chứng.</li>
<li>Chứng nhận chất lượng (CQ), Số: ..., ngày ... tháng ... năm 20... kèm bản dịch công chứng.</li>
<li>Packing list, Số: ..., ngày ... tháng ... năm 20...</li>
<li>BL/Airway Bill, Tờ khai hải quan (xóa giá) và các tài liệu liên quan khác được thể hiện trong Hợp đồng mua bán Số: ..., ký ngày ... tháng ... năm 20...</li>
</ul>
<p><strong>Kết luận:</strong></p>
<p>Bên B đã bàn giao, lắp đặt và hướng dẫn sử dụng cho bên A toàn bộ thiết bị tại đơn vị sử dụng. Hàng hóa mới 100%, đủ số lượng và đúng chủng loại với hợp đồng, cùng giấy tờ liên quan như trên.</p>
<p>Biên bản này được lập thành 06 (sáu) bản có giá trị pháp lý như nhau, Công ty ... giữ 02 (hai) bản, Phòng khám đa khoa Tâm Anh Quận 7 - Chi nhánh công ty cổ phần bệnh viện đa khoa Tâm Anh TP. Hồ Chí Minh giữ 04 (bốn) bản.</p>
<p><strong>ĐẠI DIỆN BÊN NHẬN</strong></p>
<p><strong>ĐẠI DIỆN BÊN GIAO</strong></p>
</div>
</article>
<article class="doc" data-group="TA5.TTBYT.QT.04" data-id="bm02-ta5.ttbyt.qt.04-bm02-ta5.ttbyt.qt.04-bi-n-b-n-nghi-m-thu-thi-t-b" data-search="| **ta** Tâm Anh Hospital Tâm Anh Clinic | PHÒNG KHÁM ĐA KHOA TÂM ANH QUẬN 7 | Mã số: BM02_TA5.TTBYT.QT.04 Lần phát hành: 01 | | --- | --- | --- | | | **BIÊN BẢN NGHIỆM THU** **THIẾT BỊ ĐƯA VÀO SỬ DỤNG** | Ngày hiệu lực: 0810112025 Trang : 0/3 | ### TÌNH TRẠNG TÀI LIỆU | Phiên bản | Ngày hiệu lực | Nội dung cập nhật/ thay đổi | | --- | --- | --- | | 01 | 0810112025 | Biên soạn lần đầu | | | | | **Phạm vi áp dụng:** Áp dụng cho tất cả các khoa phòng có Trang thiết bị y tế tại Phòng khám Đa khoa Tâm Anh Quận 7 ### Đối tượng áp dụng: | ☐ Tất cả nhân viên | ☐ Bác sĩ | ☐ Nhân sự vệ sinh | | --- | --- | --- | | ☐ Điều dưỡng | ☐ Dược sĩ | ☐ Nhân sự nhà giặt | | ☐ Hộ sinh | ☐ Chuyên viên phôi học | ☐ Nhân sự tiếp liệu thanh trùng | | ☐ Thư ký y khoa | ☐ Chăm sóc khách hàng | ☐ Nhân sự hồ sơ bảo hiểm | | ☐ Kỹ thuật y | ☐ Hỗ trợ chăm sóc | ☐ Nhân sự dịch vụ dinh dưỡng | | ☐ Kỹ thuật viên chăm sóc da | ☐ Bảo vệ | ☐ Nhân sự kế toán | | ☑ Khác: Phòng Trang Thiết Bị Y Tế | | | ### TỪ KHÓA (HASHTAG): Bien ban, nghiem thu, thiet bi, su dung | | PHÒNG KHÁM ĐA KHOA TÂM ANH QUẬN 7 | Mã số: BM02_TA5.TTBYT.QT.04 | | --- | --- | --- | | | **BIÊN BẢN NGHIỆM THU THIẾT BỊ ĐƯA VÀO SỬ DỤNG** | Lần phát hành: 01 Ngày hiệu lực: 0810112025 Trang : 1/3 | CỘNG HÒA XÃ HỘI CHỦ NGHĨA VIỆT NAM Độc lập - Tự do - Hạnh Phúc ## BIÊN BẢN NGHIỆM THU THIẾT BỊ ĐƯA VÀO SỬ DỤNG Căn cứ vào Hợp đồng số: ... ký ngày ... tháng ... năm ... giữa CN Công ty Cổ phần – Phòng khám Đa khoa Tâm Anh Quận 7 và Công ty ... Căn cứ biên bản bàn giao và lắp đặt thiết bị, ký ngày ... tháng ... năm ... Hôm nay, ngày ... tháng ... năm ..., tại Phòng khám Đa khoa Tâm Anh Quận 7, chúng tôi gồm: **BÊN MUA (BÊN A): PHÒNG KHÁM ĐA KHOA TÂM ANH QUẬN 7 – CN CTY CỔ PHẦN BỆNH VIỆN ĐA KHOA TÂM ANH TP. HỒ CHÍ MINH** Địa chỉ : CC Sunrise City, 25 Nguyễn Hữu Thọ, Phường Tân Hưng, Quận 7, TP.HCM Điện thoại : Tài khoản số : 216966889999 tại ngân hàng Quân Đội – Sở giao dịch 2 Mã số thuế : 0304360759 **Đại diện Bên nhận:** | - Bà: Ngô Thị Ngọc Hoa " id="doc-bm02-ta5.ttbyt.qt.04-bm02-ta5.ttbyt.qt.04-bi-n-b-n-nghi-m-thu-thi-t-b">
<header class="doc-head">
<div class="doc-meta">
<span class="chip chip-bm">Biểu mẫu</span>
<code>BM02_TA5.TTBYT.QT.04</code>
</div>
<h3>Biên bản nghiệm thu thiết bị đưa vào sử dụng</h3>
<p class="doc-file">BM02_TA5.TTBYT.QT.04_Biên bản nghiệm thu thiết bị đưa vào sử dụng.md</p>
</header>
<div class="md">
<table>
<thead>
<tr>
<th><strong>ta</strong> Tâm Anh Hospital Tâm Anh Clinic</th>
<th>PHÒNG KHÁM ĐA KHOA TÂM ANH QUẬN 7</th>
<th>Mã số: BM02_TA5.TTBYT.QT.04 Lần phát hành: 01</th>
</tr>
</thead>
<tbody>
<tr>
<td></td>
<td><strong>BIÊN BẢN NGHIỆM THU</strong> <strong>THIẾT BỊ ĐƯA VÀO SỬ DỤNG</strong></td>
<td>Ngày hiệu lực: 0810112025 Trang : 0/3</td>
</tr>
</tbody>
</table>
<h3>TÌNH TRẠNG TÀI LIỆU</h3>
<table>
<thead>
<tr>
<th>Phiên bản</th>
<th>Ngày hiệu lực</th>
<th>Nội dung cập nhật/ thay đổi</th>
</tr>
</thead>
<tbody>
<tr>
<td>01</td>
<td>0810112025</td>
<td>Biên soạn lần đầu</td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
</tr>
</tbody>
</table>
<p><strong>Phạm vi áp dụng:</strong> Áp dụng cho tất cả các khoa phòng có Trang thiết bị y tế tại Phòng khám Đa khoa Tâm Anh Quận 7</p>
<h3>Đối tượng áp dụng:</h3>
<table>
<thead>
<tr>
<th>☐ Tất cả nhân viên</th>
<th>☐ Bác sĩ</th>
<th>☐ Nhân sự vệ sinh</th>
</tr>
</thead>
<tbody>
<tr>
<td>☐ Điều dưỡng</td>
<td>☐ Dược sĩ</td>
<td>☐ Nhân sự nhà giặt</td>
</tr>
<tr>
<td>☐ Hộ sinh</td>
<td>☐ Chuyên viên phôi học</td>
<td>☐ Nhân sự tiếp liệu thanh trùng</td>
</tr>
<tr>
<td>☐ Thư ký y khoa</td>
<td>☐ Chăm sóc khách hàng</td>
<td>☐ Nhân sự hồ sơ bảo hiểm</td>
</tr>
<tr>
<td>☐ Kỹ thuật y</td>
<td>☐ Hỗ trợ chăm sóc</td>
<td>☐ Nhân sự dịch vụ dinh dưỡng</td>
</tr>
<tr>
<td>☐ Kỹ thuật viên chăm sóc da</td>
<td>☐ Bảo vệ</td>
<td>☐ Nhân sự kế toán</td>
</tr>
<tr>
<td>☑ Khác: Phòng Trang Thiết Bị Y Tế</td>
<td></td>
<td></td>
</tr>
</tbody>
</table>
<h3>TỪ KHÓA (HASHTAG):</h3>
<p>Bien ban, nghiem thu, thiet bi, su dung</p>
<table>
<thead>
<tr>
<th></th>
<th>PHÒNG KHÁM ĐA KHOA TÂM ANH QUẬN 7</th>
<th>Mã số: BM02_TA5.TTBYT.QT.04</th>
</tr>
</thead>
<tbody>
<tr>
<td></td>
<td><strong>BIÊN BẢN NGHIỆM THU THIẾT BỊ ĐƯA VÀO SỬ DỤNG</strong></td>
<td>Lần phát hành: 01 Ngày hiệu lực: 0810112025 Trang : 1/3</td>
</tr>
</tbody>
</table>
<p>CỘNG HÒA XÃ HỘI CHỦ NGHĨA VIỆT NAM</p>
<p>Độc lập - Tự do - Hạnh Phúc</p>
<h2>BIÊN BẢN NGHIỆM THU THIẾT BỊ ĐƯA VÀO SỬ DỤNG</h2>
<p>Căn cứ vào Hợp đồng số: ... ký ngày ... tháng ... năm ... giữa CN Công ty Cổ phần - Phòng khám Đa khoa Tâm Anh Quận 7 và Công ty ...</p>
<p>Căn cứ biên bản bàn giao và lắp đặt thiết bị, ký ngày ... tháng ... năm ...</p>
<p>Hôm nay, ngày ... tháng ... năm ..., tại Phòng khám Đa khoa Tâm Anh Quận 7, chúng tôi gồm:</p>
<p><strong>BÊN MUA (BÊN A): PHÒNG KHÁM ĐA KHOA TÂM ANH QUẬN 7 - CN CTY CỔ PHẦN BỆNH VIỆN ĐA KHOA TÂM ANH TP. HỒ CHÍ MINH</strong></p>
<p>Địa chỉ : CC Sunrise City, 25 Nguyễn Hữu Thọ, Phường Tân Hưng, Quận 7, TP.HCM</p>
<p>Điện thoại :</p>
<p>Tài khoản số : 216966889999 tại ngân hàng Quân Đội - Sở giao dịch 2</p>
<p>Mã số thuế : 0304360759</p>
<p><strong>Đại diện Bên nhận:</strong></p>
<table>
<thead>
<tr>
<th>- Bà: Ngô Thị Ngọc Hoa</th>
<th>Chức vụ: Phó Tổng Giám Đốc</th>
</tr>
</thead>
<tbody>
<tr>
<td>- Ông/Bà: ...</td>
<td>Chức vụ: ...</td>
</tr>
<tr>
<td>- Ông/Bà: ...</td>
<td>Chức vụ: ...</td>
</tr>
<tr>
<td>- Ông/Bà: ...</td>
<td>Chức vụ: ...</td>
</tr>
</tbody>
</table>
<p><strong>BÊN GIAO (BÊN B):</strong></p>
<p>Địa chỉ:</p>
<p>Điện thoại:</p>
<p>Tài khoản:</p>
<p><strong>Đại diện Bên giao:</strong></p>
<ul>
<li>
<p>Ông/Bà: ... Chức vụ: ...</p>
</li>
<li>
<p>Ông/Bà: ... Chức vụ: ...</p>
</li>
</ul>
<p>Tiến hành giao nhận, nghiệm thu thiết bị theo theo danh mục sau:</p>
<p><strong>1. Danh mục thiết bị bàn giao nghiệm thu:</strong></p>
<table>
<thead>
<tr>
<th>STT</th>
<th>Danh mục thiết bị</th>
<th>ĐVT</th>
<th>Số lượng</th>
<th>Model/ Hãng sản xuất</th>
<th>Năm sản xuất</th>
<th>Nước sản xuất</th>
<th>Số Seri</th>
</tr>
</thead>
<tbody>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td><strong>ta</strong> Tâm Anh Hospital Tâm Anh Clinic</td>
<td><strong>PHÒNG KHÁM ĐA KHOA TÂM ANH QUẬN 7</strong></td>
<td>Mã số: BM02_TA5.TTBYT.QT.04</td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td>---</td>
<td>---</td>
<td>---</td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td><strong>BIÊN BẢN NGHIỆM THU</strong> <strong>THIẾT BỊ ĐƯA VÀO SỬ DỤNG</strong></td>
<td>Lần phát hành: 01 Ngày hiệu lực: <strong>08/01/2025</strong> Trang : 2/3</td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
</tbody>
</table>
<p><strong>2. Tài liệu căn cứ nghiệm thu gồm các tài liệu kèm theo:</strong></p>
<p>2.1 Hợp đồng số: ... ký ngày ... tháng ... năm ... giữa Phòng khám đa khoa Tâm Anh Quận 7 - Chi nhánh công ty cổ phần bệnh viện đa khoa Tâm Anh TP. Hồ Chí Minh và Công ty ...</p>
<p>2.2 Danh mục các tài liệu kèm theo:</p>
<ul>
<li>Chứng nhận xuất xứ (CO), Số: ..., ngày ... tháng ... năm 20... kèm bản dịch công chứng.</li>
<li>Chứng nhận chất lượng (CQ), Số: ..., ngày ... tháng ... năm 20... kèm bản dịch công chứng.</li>
<li>Packing list, Số: ..., ngày ... tháng ... năm 20...</li>
<li>BL/Airway Bill, Tờ khai hải quan (xóa giá) và các tài liệu liên quan khác được thể hiện trong Hợp đồng mua bán Số: ..., ký ngày ... tháng ... năm 20...</li>
<li>Biên bản bàn giao thiết bị, cấu hình kỹ thuật, các tài liệu theo nội dung hợp đồng.</li>
<li>Biên bản lắp đặt, đào tạo, hướng dẫn sử dụng thiết bị cho người sử dụng.</li>
</ul>
<p><strong>3. Đánh giá công việc, tình trạng của thiết bị được nghiệm thu</strong></p>
<ul>
<li>Bên B đã bàn giao cho Bên A danh mục thiết bị thuộc Hợp đồng số: ..., ký ngày ... tháng ... năm 20... Thiết bị mới 100%, đúng chủng loại, đủ số lượng, mã hiệu, xuất xứ, năm sản xuất phù hợp với tài liệu kèm theo, cấu hình kỹ thuật đúng với hợp đồng đã ký, giữa Phòng khám đa khoa Tâm Anh Quận 7 - Chi nhánh công ty cổ phần bệnh viện đa khoa Tâm Anh TP. Hồ Chí Minh và Công ty ...</li>
<li>Sau khi bàn giao thiết bị, từ ngày ... tháng ... đến ngày ... tháng ... năm 20..., dưới sự giám sát của Phòng TTBYT, Khoa/ Phòng (sử dụng), các thiết bị đã được lắp đặt tại Khoa: ... và đồng thời tiến hành chạy thử, hướng dẫn sử dụng cho người trực tiếp sử dụng, nắm bắt được cơ bản cách vận hành thiết bị đúng quy trình, quy định, xử lý một số tình huống trong quá trình vận hành thiết bị.</li>
<li>Bên B cam kết tiếp tục hỗ trợ kỹ thuật cho bên A trong quá trình sử dụng khi có yêu cầu.</li>
<li>Bên B cam kết bảo hành ... tháng cho các lỗi của nhà sản xuất kể từ ngày ký Biên bản nghiệm thu đưa thiết bị vào sử dụng.</li>
<li>Đến nay thiết bị đã hoạt động tốt, đáp ứng đủ các yêu cầu của chuyên môn.</li>
</ul>
<p><strong>4. Kết luận:</strong></p>
<ul>
<li>
<p>Thiết bị y tế do Hãng ... sản xuất, mới 100%, đúng chủng loại, đủ số lượng, mã hiệu, xuất xứ, năm sản xuất 20... phù hợp với các tài liệu kèm theo, cấu hình kỹ thuật đúng với Hợp đồng số: ..., ký ngày ... tháng ... năm 20..., giữa Phòng khám đa khoa Tâm Anh Quận 7 - Chi nhánh công ty cổ phần bệnh viện đa khoa Tâm Anh TP. Hồ Chí Minh và Công ty ...<br/>
|  <strong>ta</strong> Tâm Anh Hospital Tâm Anh Clinic | <strong>PHÒNG KHÁM ĐA KHOA TÂM ANH QUẬN 7</strong> | Mã số: BM02_TA5.TTBYT.QT.04 Lần phát hành: 01  |<br/>
| --- | --- | --- |<br/>
|   |  <strong>BIÊN BẢN NGHIỆM THU THIẾT BỊ ĐƯA VÀO SỬ DỤNG</strong> | Ngày hiệu lực: 08/01/2025 Trang : 3/3  |</p>
</li>
<li>
<p>Hai Bên thống nhất nghiệm thu đưa thiết bị vào sử dụng phục vụ chuyên môn.</p>
</li>
<li>
<p>Thiết bị được bảo hành ... tháng do các lỗi của nhà sản xuất kể từ ngày ký Biên bản nghiệm thu đưa thiết bị vào sử dụng.</p>
</li>
<li>
<p>Biên bản này được thông qua ngay tại buổi nghiệm thu thiết bị đưa vào sử dụng và được lập thành 06 (sáu) bản có giá trị pháp lý như nhau, Phòng khám đa khoa Tâm Anh Quận 7 - Chi nhánh công ty cổ phần bệnh viện đa khoa Tâm Anh TP. Hồ Chí Minh giữ 04 (bốn) bản, Công ty ... giữ 02 (hai) bản.</p>
</li>
</ul>
<p><strong>ĐẠI DIỆN BÊN A</strong></p>
<p><strong>ĐẠI DIỆN BÊN B</strong></p>
</div>
</article>
<article class="doc" data-group="TA5.TTBYT.QT.04" data-id="bm03-ta5.ttbyt.qt.04-bm03-ta5.ttbyt.qt.04-bi-n-b-n-ho-n-th-nh-c-ng-t" data-search="| **ta** Tâm Anh Hospital Tâm Anh Clinic | **PHÒNG KHÁM ĐA KHOA TÂM ANH QUẬN 7** | Mã số: BM03_TA5.TTBYT. QT.04 | | --- | --- | --- | | | **BIÊN BẢN HOÀN THÀNH CÔNG TÁC HUẤN LUYỆN, ĐÀO TẠO, HƯỚNG DẪN SỬ DỤNG** | Lần phát hành: 01 Ngày hiệu lực: **0810112025** Trang : 0/2 | ### TÌNH TRẠNG TÀI LIỆU | Phiên bản | Ngày hiệu lực | Nội dung cập nhật/ thay đổi | | --- | --- | --- | | 01 | | Biên soạn lần đầu | | | | | **Phạm vi áp dụng:** Áp dụng cho tất cả các khoa phòng có Trang thiết bị y tế tại Phòng khám Đa khoa Tâm Anh Quận 7. #### Đối tượng áp dụng: | ☑ Tất cả nhân viên | ☐ Bác sĩ | ☐ Nhân sự vệ sinh | | --- | --- | --- | | ☐ Điều dưỡng | ☐ Dược sĩ | ☐ Nhân sự nhà giặt | | ☐ Hộ sinh | ☐ Chuyên viên phôi học | ☐ Nhân sự tiếp liệu thanh trùng | | ☐ Thư ký y khoa | ☐ Chăm sóc khách hàng | ☐ Nhân sự hồ sơ bảo hiểm | | ☐ Kỹ thuật y | ☐ Hỗ trợ chăm sóc | ☐ Nhân sự dịch vụ dinh dưỡng | | ☐ Kỹ thuật viên chăm sóc da | ☐ Bảo vệ | ☐ Nhân sự kế toán | | ☑ Khác: Phòng Trang Thiết Bị Y Tế | | | ### TỪ KHÓA (HASHTAG): Bien ban, huyen luyen, dao tao, huong dan su dung | **ta** Tâm Anh Hospital Tâm Anh Clinic | PHÒNG KHÁM ĐA KHOA TÂM ANH QUẬN 7 | Mã số: BM03_TA5.TTBYT. QT.04 Lần phát hành: 01 Ngày hiệu lực: 0810112025 Trang : 1/2 | | --- | --- | --- | | | **BIÊN BẢN HOÀN THÀNH CÔNG TÁC HUẤN LUYỆN, ĐÀO TẠO, HƯỚNG DẪN SỬ DỤNG** | | # **CỘNG HOÀ XÃ HỘI CHỦ NGHĨA VIỆT NAM** **Độc lập - Tự do - Hạnh phúc** TP.HCM, ngày ... tháng ... năm 20... # **BIÊN BẢN HOÀN THÀNH CÔNG TÁC HUẤN LUYỆN, ĐÀO TẠO, HƯỚNG DẪN SỬ DỤNG** **Địa điểm lắp đặt:** Khoa ...- Phòng khám Đa khoa Tâm Anh Quận 7 **Địa chỉ:** CC Sunrise City, 25 Nguyễn Hữu Thọ, Phường Tân Hưng, Quận 7, TP.HCM # **1. Thiết bị/Hệ thống thiết bị được đào tạo:** | TT | Danh mục hàng hóa | Đơn vị tính | Số lượng | Ký mã hiệu/ Nhãn mác sản phẩm | Xuất xứ máy chính | | --- | --- | --- | --- | --- | --- | | 1 | | | | | | | 2 | | | | | | | 3 | | | | | | # **2. Thời gian đào tạo:** **Bắt đầu:** ... giờ ... phút, ngày ... tháng ... năm 202... **Kế" id="doc-bm03-ta5.ttbyt.qt.04-bm03-ta5.ttbyt.qt.04-bi-n-b-n-ho-n-th-nh-c-ng-t">
<header class="doc-head">
<div class="doc-meta">
<span class="chip chip-bm">Biểu mẫu</span>
<code>BM03_TA5.TTBYT.QT.04</code>
</div>
<h3>Biên bản hoàn thành công tác huấn luyện, đào tạo, hướng dẫn sử dụng</h3>
<p class="doc-file">BM03_TA5.TTBYT.QT.04_Biên bản hoàn thành công tác huấn luyện, đào tạo, hướng dẫn sử dụng.md</p>
</header>
<div class="md">
<table>
<thead>
<tr>
<th><strong>ta</strong> Tâm Anh Hospital Tâm Anh Clinic</th>
<th><strong>PHÒNG KHÁM ĐA KHOA TÂM ANH QUẬN 7</strong></th>
<th>Mã số: BM03_TA5.TTBYT. QT.04</th>
</tr>
</thead>
<tbody>
<tr>
<td></td>
<td><strong>BIÊN BẢN HOÀN THÀNH CÔNG TÁC HUẤN LUYỆN, ĐÀO TẠO, HƯỚNG DẪN SỬ DỤNG</strong></td>
<td>Lần phát hành: 01 Ngày hiệu lực: <strong>0810112025</strong> Trang : 0/2</td>
</tr>
</tbody>
</table>
<h3>TÌNH TRẠNG TÀI LIỆU</h3>
<table>
<thead>
<tr>
<th>Phiên bản</th>
<th>Ngày hiệu lực</th>
<th>Nội dung cập nhật/ thay đổi</th>
</tr>
</thead>
<tbody>
<tr>
<td>01</td>
<td></td>
<td>Biên soạn lần đầu</td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
</tr>
</tbody>
</table>
<p><strong>Phạm vi áp dụng:</strong> Áp dụng cho tất cả các khoa phòng có Trang thiết bị y tế tại Phòng khám Đa khoa Tâm Anh Quận 7.</p>
<h4>Đối tượng áp dụng:</h4>
<table>
<thead>
<tr>
<th>☑ Tất cả nhân viên</th>
<th>☐ Bác sĩ</th>
<th>☐ Nhân sự vệ sinh</th>
</tr>
</thead>
<tbody>
<tr>
<td>☐ Điều dưỡng</td>
<td>☐ Dược sĩ</td>
<td>☐ Nhân sự nhà giặt</td>
</tr>
<tr>
<td>☐ Hộ sinh</td>
<td>☐ Chuyên viên phôi học</td>
<td>☐ Nhân sự tiếp liệu thanh trùng</td>
</tr>
<tr>
<td>☐ Thư ký y khoa</td>
<td>☐ Chăm sóc khách hàng</td>
<td>☐ Nhân sự hồ sơ bảo hiểm</td>
</tr>
<tr>
<td>☐ Kỹ thuật y</td>
<td>☐ Hỗ trợ chăm sóc</td>
<td>☐ Nhân sự dịch vụ dinh dưỡng</td>
</tr>
<tr>
<td>☐ Kỹ thuật viên chăm sóc da</td>
<td>☐ Bảo vệ</td>
<td>☐ Nhân sự kế toán</td>
</tr>
<tr>
<td>☑ Khác: Phòng Trang Thiết Bị Y Tế</td>
<td></td>
<td></td>
</tr>
</tbody>
</table>
<h3>TỪ KHÓA (HASHTAG):</h3>
<p>Bien ban, huyen luyen, dao tao, huong dan su dung</p>
<table>
<thead>
<tr>
<th><strong>ta</strong> Tâm Anh Hospital Tâm Anh Clinic</th>
<th>PHÒNG KHÁM ĐA KHOA TÂM ANH QUẬN 7</th>
<th>Mã số: BM03_TA5.TTBYT. QT.04 Lần phát hành: 01 Ngày hiệu lực: 0810112025 Trang : 1/2</th>
</tr>
</thead>
<tbody>
<tr>
<td></td>
<td><strong>BIÊN BẢN HOÀN THÀNH CÔNG TÁC HUẤN LUYỆN, ĐÀO TẠO, HƯỚNG DẪN SỬ DỤNG</strong></td>
<td></td>
</tr>
</tbody>
</table>
<h1><strong>CỘNG HOÀ XÃ HỘI CHỦ NGHĨA VIỆT NAM</strong></h1>
<p><strong>Độc lập - Tự do - Hạnh phúc</strong></p>
<p>TP.HCM, ngày ... tháng ... năm 20...</p>
<h1>**BIÊN BẢN HOÀN THÀNH CÔNG TÁC</h1>
<p>HUẤN LUYỆN, ĐÀO TẠO, HƯỚNG DẪN SỬ DỤNG**</p>
<p><strong>Địa điểm lắp đặt:</strong> Khoa ...- Phòng khám Đa khoa Tâm Anh Quận 7</p>
<p><strong>Địa chỉ:</strong> CC Sunrise City, 25 Nguyễn Hữu Thọ, Phường Tân Hưng, Quận 7, TP.HCM</p>
<h1><strong>1. Thiết bị/Hệ thống thiết bị được đào tạo:</strong></h1>
<table>
<thead>
<tr>
<th>TT</th>
<th>Danh mục hàng hóa</th>
<th>Đơn vị tính</th>
<th>Số lượng</th>
<th>Ký mã hiệu/ Nhãn mác sản phẩm</th>
<th>Xuất xứ máy chính</th>
</tr>
</thead>
<tbody>
<tr>
<td>1</td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td>2</td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td>3</td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
</tbody>
</table>
<h1><strong>2. Thời gian đào tạo:</strong></h1>
<p><strong>Bắt đầu:</strong> ... giờ ... phút, ngày ... tháng ... năm 202...</p>
<p><strong>Kết thúc:</strong> ... giờ ... phút, ngày ... tháng ... năm 202...</p>
<p><strong>Địa điểm:</strong> Phòng khám Đa khoa Tâm Anh Quận 7.</p>
<h1><strong>3. Đánh giá công việc đào tạo đã thực hiện:</strong></h1>
<h1><strong>a. Về tài liệu cung cấp:</strong></h1>
<table>
<thead>
<tr>
<th>TT</th>
<th>Nội dung</th>
<th>Đánh giá</th>
<th></th>
<th>Ghi chú</th>
</tr>
</thead>
<tbody>
<tr>
<td></td>
<td></td>
<td>Có</td>
<td>Không có</td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
</tbody>
</table>
<h1><strong>b. Về nội dung yêu cầu:</strong></h1>
<table>
<thead>
<tr>
<th><strong>ta</strong> Tâm Anh Hospital Tâm Anh Clinic</th>
<th>PHÒNG KHÁM ĐA KHOA TÂM ANH QUẬN 7</th>
<th>Mã số: BM03_TA5.TTBYT.QT.04 Lần phát hành: 01</th>
</tr>
</thead>
<tbody>
<tr>
<td></td>
<td><strong>BIÊN BẢN HOÀN THÀNH CÔNG TÁC HUẤN LUYỆN, ĐÀO TẠO, HƯỚNG DẪN SỬ DỤNG</strong></td>
<td>Ngày hiệu lực: 08/01/2025 Trang : 2/2</td>
</tr>
</tbody>
</table>
<table>
<thead>
<tr>
<th>TT</th>
<th>Nội dung</th>
<th>Đánh giá (Đạt/Không đạt)</th>
<th>Ghi chú</th>
</tr>
</thead>
<tbody>
<tr>
<td>1</td>
<td>Hiểu biết về công dụng, công năng của trang thiết bị:</td>
<td>Đạt</td>
<td></td>
</tr>
<tr>
<td>2</td>
<td>Thực hiện vận hành thành thạo trang thiết bị theo đúng quy trình hướng dẫn của nhà sản xuất:</td>
<td>Đạt</td>
<td></td>
</tr>
</tbody>
</table>
<p><strong>C. Các ý kiến khác:</strong></p>
<p>...<br/>
...<br/>
...</p>
<p><strong>4. Kết luận</strong></p>
<ul>
<li>Các thiết bị trên đủ điều kiện để đưa vào triển khai thực hiện các bước tiếp theo.</li>
</ul>
<p><strong>5. Danh sách tham gia đào tạo:</strong></p>
<table>
<thead>
<tr>
<th>TT</th>
<th>Tên người sử dụng</th>
<th>Khoa/Phòng</th>
<th>Ký xác nhận</th>
</tr>
</thead>
<tbody>
<tr>
<td>1</td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td>2</td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td>3</td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td>4</td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td>5</td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td>6</td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td>7</td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td>8</td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td>9</td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td>10</td>
<td></td>
<td></td>
<td></td>
</tr>
</tbody>
</table>
<p><strong>6. Xác nhận của đại diện các thành phần trực tiếp tham gia nghiệm thu công tác huấn luyện, đào tạo, hướng dẫn sử dụng:</strong></p>
<p><strong>ĐẠI DIỆN BÊN SỬ DỤNG</strong></p>
<p><strong>ĐẠI DIỆN BÊN HƯỚNG DẪN SỬ DỤNG</strong></p>
</div>
</article>
<article class="doc" data-group="TA5.TTBYT.QT.04" data-id="bm04-ta5.ttbyt.qt.04-bm04-ta5.ttbyt.qt.04-bi-n-b-n-giao-nh-n-thi-t-b" data-search="| **TP Tâm Anh Hospital Tâm Anh Clinic** | **PHÒNG KHÁM ĐA KHOA TÂM ANH QUẬN 7** | Mã số: BM04_TA5.TTBYT.QT.04 Lần phát hành: 01 | | --- | --- | --- | | | **BIÊN BẢN GIAO NHẬN THIẾT BỊ** | Ngày hiệu lực: 0810112025 Trang : 0/1 | ### TÌNH TRẠNG TÀI LIỆU | Phiên bản | Ngày hiệu lực | Nội dung cập nhật/ thay đổi | | --- | --- | --- | | 01 | 0810112025 | Biên soạn lần đầu | | | | | **Phạm vi áp dụng:** tất cả các khoa phòng có Trang thiết bị y tế tại Phòng khám Đa khoa Tâm Anh Quận 7 ### Đối tượng áp dụng: | ☑ Tất cả nhân viên | ☐ Bác sĩ | ☐ Nhân sự vệ sinh | | --- | --- | --- | | ☐ Điều dưỡng | ☐ Dược sĩ | ☐ Nhân sự nhà giặt | | ☐ Hộ sinh | ☐ Chuyên viên phôi học | ☐ Nhân sự tiếp liệu thanh trùng | | ☐ Thư ký y khoa | ☐ Chăm sóc khách hàng | ☐ Nhân sự hồ sơ bảo hiểm | | ☐ Kỹ thuật y | ☐ Hỗ trợ chăm sóc | ☐ Nhân sự dịch vụ dinh dưỡng | | ☐ Kỹ thuật viên chăm sóc da | ☐ Bảo vệ | ☐ Nhân sự kế toán | | ☑ Khác: Phòng Trang thiết bị y tế | | | ### TỪ KHÓA (HASHTAG): Bien ban, giao nhan, thiet bi Tp.HCM, ngày ... tháng ... năm 202.. | **ta** Tầm Anh Hospital Tâm Anh Clinic | **PHÒNG KHÁM ĐA KHOA TÂM ANH QUẬN 7** | Mã số: BM04_TA5.TTBYT. QT.04 Lần phát hành: 01 Ngày hiệu lực: **0810112025** Trang : 1/1 | | --- | --- | --- | | | **BIÊN BẢN GIAO NHẬN THIẾT BỊ** | | BÊN GIAO: 1. ... Đại diện: ... 2. ... Đại diện: ... BÊN NHẬN: 1. ... Đại diện: ... 2. ... Đại diện: ... NỘI DUNG Theo HĐ số: | STT | Tên Thiết Bị | ĐVT | Số lượng | Ghi chú | | --- | --- | --- | --- | --- | | 01 | | | | | | | | | | | | | | | | | | | | | | | | | | | | | | | | | | | | | | | | | | | | | | | | | | | | | ĐƠN VỊ GIAO ĐƠN VỊ NHẬN " id="doc-bm04-ta5.ttbyt.qt.04-bm04-ta5.ttbyt.qt.04-bi-n-b-n-giao-nh-n-thi-t-b">
<header class="doc-head">
<div class="doc-meta">
<span class="chip chip-bm">Biểu mẫu</span>
<code>BM04_TA5.TTBYT.QT.04</code>
</div>
<h3>Biên bản giao nhận thiết bị</h3>
<p class="doc-file">BM04_TA5.TTBYT.QT.04_Biên bản giao nhận thiết bị.md</p>
</header>
<div class="md">
<table>
<thead>
<tr>
<th><strong>TP Tâm Anh Hospital Tâm Anh Clinic</strong></th>
<th><strong>PHÒNG KHÁM ĐA KHOA TÂM ANH QUẬN 7</strong></th>
<th>Mã số: BM04_TA5.TTBYT.QT.04 Lần phát hành: 01</th>
</tr>
</thead>
<tbody>
<tr>
<td></td>
<td><strong>BIÊN BẢN GIAO NHẬN THIẾT BỊ</strong></td>
<td>Ngày hiệu lực: 0810112025 Trang : 0/1</td>
</tr>
</tbody>
</table>
<h3>TÌNH TRẠNG TÀI LIỆU</h3>
<table>
<thead>
<tr>
<th>Phiên bản</th>
<th>Ngày hiệu lực</th>
<th>Nội dung cập nhật/ thay đổi</th>
</tr>
</thead>
<tbody>
<tr>
<td>01</td>
<td>0810112025</td>
<td>Biên soạn lần đầu</td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
</tr>
</tbody>
</table>
<p><strong>Phạm vi áp dụng:</strong> tất cả các khoa phòng có Trang thiết bị y tế tại Phòng khám Đa khoa Tâm Anh Quận 7</p>
<h3>Đối tượng áp dụng:</h3>
<table>
<thead>
<tr>
<th>☑ Tất cả nhân viên</th>
<th>☐ Bác sĩ</th>
<th>☐ Nhân sự vệ sinh</th>
</tr>
</thead>
<tbody>
<tr>
<td>☐ Điều dưỡng</td>
<td>☐ Dược sĩ</td>
<td>☐ Nhân sự nhà giặt</td>
</tr>
<tr>
<td>☐ Hộ sinh</td>
<td>☐ Chuyên viên phôi học</td>
<td>☐ Nhân sự tiếp liệu thanh trùng</td>
</tr>
<tr>
<td>☐ Thư ký y khoa</td>
<td>☐ Chăm sóc khách hàng</td>
<td>☐ Nhân sự hồ sơ bảo hiểm</td>
</tr>
<tr>
<td>☐ Kỹ thuật y</td>
<td>☐ Hỗ trợ chăm sóc</td>
<td>☐ Nhân sự dịch vụ dinh dưỡng</td>
</tr>
<tr>
<td>☐ Kỹ thuật viên chăm sóc da</td>
<td>☐ Bảo vệ</td>
<td>☐ Nhân sự kế toán</td>
</tr>
<tr>
<td>☑ Khác: Phòng Trang thiết bị y tế</td>
<td></td>
<td></td>
</tr>
</tbody>
</table>
<h3>TỪ KHÓA (HASHTAG):</h3>
<p>Bien ban, giao nhan, thiet bi</p>
<p>Tp.HCM, ngày ... tháng ... năm 202..</p>
<table>
<thead>
<tr>
<th><strong>ta</strong> Tầm Anh Hospital Tâm Anh Clinic</th>
<th><strong>PHÒNG KHÁM ĐA KHOA TÂM ANH QUẬN 7</strong></th>
<th>Mã số: BM04_TA5.TTBYT. QT.04 Lần phát hành: 01 Ngày hiệu lực: <strong>0810112025</strong> Trang : 1/1</th>
</tr>
</thead>
<tbody>
<tr>
<td></td>
<td><strong>BIÊN BẢN GIAO NHẬN THIẾT BỊ</strong></td>
<td></td>
</tr>
</tbody>
</table>
<p>BÊN GIAO:</p>
<ol>
<li>... Đại diện: ...</li>
<li>... Đại diện: ...</li>
</ol>
<p>BÊN NHẬN:</p>
<ol>
<li>... Đại diện: ...</li>
<li>... Đại diện: ...</li>
</ol>
<p>NỘI DUNG</p>
<p>Theo HĐ số:</p>
<table>
<thead>
<tr>
<th>STT</th>
<th>Tên Thiết Bị</th>
<th>ĐVT</th>
<th>Số lượng</th>
<th>Ghi chú</th>
</tr>
</thead>
<tbody>
<tr>
<td>01</td>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
</tbody>
</table>
<p>ĐƠN VỊ GIAO</p>
<p>ĐƠN VỊ NHẬN</p>
</div>
</article>
<article class="doc" data-group="TA5.TTBYT.QT.04" data-id="bm05-ta5.ttbyt.qt.04-bm05-ta5.ttbyt.qt.04-s-l-l-ch-thi-t-b" data-search="| | **PHÒNG KHÁM ĐA KHOA TÂM ANH QUẬN 7** | Mã số: BM05_TA5.TTBYT.QT.04 Lần phát hành: 01 Ngày hiệu lực: 0810112025 Trang : 0/2 | | --- | --- | --- | | | **SỐ LÝ LỊCH THIẾT BỊ** | | ### TÌNH TRẠNG TÀI LIỆU | Phiên bản | Ngày hiệu lực | Nội dung cập nhật/ thay đổi | | --- | --- | --- | | 01 | 0810112025 | Biên soạn lần đầu | | | | | **Phạm vi áp dụng:** tất cả các khoa phòng có Trang thiết bị y tế tại Phòng khám Đa khoa Tâm Anh Quận 7 ### Đối tượng áp dụng: | ☑ Tất cả nhân viên | ☐ Bác sĩ | ☐ Nhân sự vệ sinh | | --- | --- | --- | | ☐ Điều dưỡng | ☐ Dược sĩ | ☐ Nhân sự nhà giặt | | ☐ Hộ sinh | ☐ Chuyên viên phôi học | ☐ Nhân sự tiếp liệu thanh trùng | | ☐ Thư ký y khoa | ☐ Chăm sóc khách hàng | ☐ Nhân sự hồ sơ bảo hiểm | | ☐ Kỹ thuật y | ☐ Hỗ trợ chăm sóc | ☐ Nhân sự dịch vụ dinh dưỡng | | ☐ Kỹ thuật viên chăm sóc da | ☐ Bảo vệ | ☐ Nhân sự kế toán | | ☑ Khác: Phòng Trang Thiết Bị Y Tế | | | ### TỪ KHÓA (HASHTAG): Ly lich, thiet bi **ta** Tâm Anh Hospital Tâm Anh Clinic **PHÒNG KHÁM ĐA KHOA TÂM ANH QUẬN 7** # **SỐ LÝ LỊCH THIẾT BỊ** Mã số: BM05_TA5.TTBYT.QT.04 Lần phát hành: 01 Ngày hiệu lực: 0810112025 Trang : 1/2 **SỞ TẾ TR. HỒ CHÍ MINH** **PHÒNG KHÁM ĐA KHOA TÂM ANH QUẬN 7** **SỐ LÝ LỊCH THIẾT BỊ** Tên thiết bị: ... Model: ... Serial Number: ... Hàng/Nước sản xuất: ... Khoa sử dụng: ... Vị trí lắp đặt: ... Thời gian ĐVSD: ... Mã tài sản: ... **5** **ĐIỀA TRỊ KHÁC BIỆT** **CỦA HỆ THỐNG BỐNH VIỆN ĐA KHOA TÂM ANH** - Chuyên gia bảo mật - Bảo vệ giao lệnh - chiếm - Trung tâm tư vấn đại học - nhất - Hiệu quả điều trị cao - Thành tựu nội bộ - Quy trình toàn diện - Khoa học - Chuyên nghiệp - Định vị cao cấp - Chi phí hợp lý **HÀ NỘI** XIII Hoàng Như Tiến P. Bồ Đề, 5 Long Bình, TP Hà Nội Hotline: 1800 8824 **TÀI HỌC** XII Phố Quang P.3, 5, Tam Bình, TP Hồ Chí Minh Hotline: 0587 103 8789 Website: tamanhhospital.vn Fanyagih: binhventamanh **ta** SỐ LÝ LỊCH THIẾT BỊ Y TẾ **ta** SỐ LÝ LỊCH THIẾT BỊ Y TẾ **QUY ĐỊNH AN TOÀN** Mỗi khoa phòng phải có một người phụ trách chung về cô" id="doc-bm05-ta5.ttbyt.qt.04-bm05-ta5.ttbyt.qt.04-s-l-l-ch-thi-t-b">
<header class="doc-head">
<div class="doc-meta">
<span class="chip chip-bm">Biểu mẫu</span>
<code>BM05_TA5.TTBYT.QT.04</code>
</div>
<h3>Sổ lý lịch thiết bị</h3>
<p class="doc-file">BM05_TA5.TTBYT.QT.04_Sổ lý lịch thiết bị.md</p>
</header>
<div class="md">
<table>
<thead>
<tr>
<th></th>
<th><strong>PHÒNG KHÁM ĐA KHOA TÂM ANH QUẬN 7</strong></th>
<th>Mã số: BM05_TA5.TTBYT.QT.04 Lần phát hành: 01 Ngày hiệu lực: 0810112025 Trang : 0/2</th>
</tr>
</thead>
<tbody>
<tr>
<td></td>
<td><strong>SỐ LÝ LỊCH THIẾT BỊ</strong></td>
<td></td>
</tr>
</tbody>
</table>
<h3>TÌNH TRẠNG TÀI LIỆU</h3>
<table>
<thead>
<tr>
<th>Phiên bản</th>
<th>Ngày hiệu lực</th>
<th>Nội dung cập nhật/ thay đổi</th>
</tr>
</thead>
<tbody>
<tr>
<td>01</td>
<td>0810112025</td>
<td>Biên soạn lần đầu</td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
</tr>
</tbody>
</table>
<p><strong>Phạm vi áp dụng:</strong> tất cả các khoa phòng có Trang thiết bị y tế tại Phòng khám Đa khoa Tâm Anh Quận 7</p>
<h3>Đối tượng áp dụng:</h3>
<table>
<thead>
<tr>
<th>☑ Tất cả nhân viên</th>
<th>☐ Bác sĩ</th>
<th>☐ Nhân sự vệ sinh</th>
</tr>
</thead>
<tbody>
<tr>
<td>☐ Điều dưỡng</td>
<td>☐ Dược sĩ</td>
<td>☐ Nhân sự nhà giặt</td>
</tr>
<tr>
<td>☐ Hộ sinh</td>
<td>☐ Chuyên viên phôi học</td>
<td>☐ Nhân sự tiếp liệu thanh trùng</td>
</tr>
<tr>
<td>☐ Thư ký y khoa</td>
<td>☐ Chăm sóc khách hàng</td>
<td>☐ Nhân sự hồ sơ bảo hiểm</td>
</tr>
<tr>
<td>☐ Kỹ thuật y</td>
<td>☐ Hỗ trợ chăm sóc</td>
<td>☐ Nhân sự dịch vụ dinh dưỡng</td>
</tr>
<tr>
<td>☐ Kỹ thuật viên chăm sóc da</td>
<td>☐ Bảo vệ</td>
<td>☐ Nhân sự kế toán</td>
</tr>
<tr>
<td>☑ Khác: Phòng Trang Thiết Bị Y Tế</td>
<td></td>
<td></td>
</tr>
</tbody>
</table>
<h3>TỪ KHÓA (HASHTAG):</h3>
<p>Ly lich, thiet bi<br/>
<strong>ta</strong> Tâm Anh Hospital<br/>
Tâm Anh Clinic</p>
<p><strong>PHÒNG KHÁM ĐA KHOA TÂM ANH QUẬN 7</strong></p>
<h1><strong>SỐ LÝ LỊCH THIẾT BỊ</strong></h1>
<p>Mã số: BM05_TA5.TTBYT.QT.04<br/>
Lần phát hành: 01<br/>
Ngày hiệu lực: 0810112025<br/>
Trang : 1/2</p>
<p><strong>SỞ TẾ TR. HỒ CHÍ MINH</strong><br/>
<strong>PHÒNG KHÁM ĐA KHOA TÂM ANH QUẬN 7</strong></p>
<p><strong>SỐ LÝ LỊCH THIẾT BỊ</strong></p>
<p>Tên thiết bị: ...</p>
<p>Model: ...</p>
<p>Serial Number: ...</p>
<p>Hàng/Nước sản xuất: ...</p>
<p>Khoa sử dụng: ...</p>
<p>Vị trí lắp đặt: ...</p>
<p>Thời gian ĐVSD: ...</p>
<p>Mã tài sản: ...</p>
<p><strong>5</strong><br/>
<strong>ĐIỀA TRỊ KHÁC BIỆT</strong><br/>
<strong>CỦA HỆ THỐNG BỐNH VIỆN ĐA KHOA TÂM ANH</strong></p>
<ul>
<li>Chuyên gia bảo mật - Bảo vệ giao lệnh - chiếm</li>
<li>Trung tâm tư vấn đại học - nhất</li>
<li>Hiệu quả điều trị cao - Thành tựu nội bộ</li>
<li>Quy trình toàn diện - Khoa học - Chuyên nghiệp</li>
<li>Định vị cao cấp - Chi phí hợp lý</li>
</ul>
<p><strong>HÀ NỘI</strong></p>
<p>XIII Hoàng Như Tiến<br/>
P. Bồ Đề, 5 Long Bình, TP Hà Nội<br/>
Hotline: 1800 8824</p>
<p><strong>TÀI HỌC</strong></p>
<p>XII Phố Quang<br/>
P.3, 5, Tam Bình, TP Hồ Chí Minh<br/>
Hotline: 0587 103 8789</p>
<p>Website: tamanhhospital.vn<br/>
Fanyagih: binhventamanh</p>
<p><strong>ta</strong> SỐ LÝ LỊCH THIẾT BỊ Y TẾ <strong>ta</strong> SỐ LÝ LỊCH THIẾT BỊ Y TẾ</p>
<p><strong>QUY ĐỊNH AN TOÀN</strong></p>
<p>Mỗi khoa phòng phải có một người phụ trách chung về công tác quản lý máy trong toàn Khoa. Mỗi máy có một người chịu trách nhiệm bảo quản và theo dõi sử dụng: Vận hành, ghi sổ sách, lau chùi, tra dầu mỡ.</p>
<p>Máy phải được vận hành đúng theo hướng dẫn của chuyên môn: về các mặt quy trình thao tác, chế độ điện (diện thế, công suất,...) chu kỳ tra dầu mỡ; việc chống ẩm mốc; nơi đặt máy; tránh va chạm; khô ráo; thoáng sạch v.v..</p>
<p>Mỗi máy phải có một quyển "Số lý lịch thiết bị". Mỗi khi cần sửa chữa đưa số này cho người sửa chữa xem, sau đó làm những gì. Kết quả như thế nào ghi tiếp vào phần sửa chữa.</p>
<p>Khi máy hỏng không tự tiện tháo dỡ, phải viết phiếu báo cho phòng TTB của bệnh viện đến xem.</p>
<p>Ngày...tháng...năm 20...<br/>
Phòng Trang thiết bị y tế</p>
<table>
<thead>
<tr>
<th>PHỤ KIỆN KÈM THEO</th>
<th></th>
<th></th>
<th></th>
<th></th>
</tr>
</thead>
<tbody>
<tr>
<td>Đổi</td>
<td>Định quyển</td>
<td>Mã số</td>
<td>Thông</td>
<td>Khóa</td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
</tbody>
</table>
<p>Ngày ... tháng ... Năm 20...<br/>
Người giao máy<br/>
Người nhận máy<br/>
![LOGO](Ta Tâm Anh Hospital Tâm Anh Clinic)</p>
<p>PHÒNG KHÁM ĐA KHOA TÂM ANH QUẬN 7</p>
<p>Mã số: BM05_TA5.TTBYT.QT.04</p>
<p>Lần phát hành: 01</p>
<p>Ngày hiệu lực: 0810112025</p>
<p>Trang : 2/2</p>
<h1>SỔ LÝ LỊCH THIẾT BỊ Y TẾ</h1>
<p>SỔ LÝ LỊCH THIẾT BỊ Y TẾ</p>
<p>SỔ LÝ LỊCH THIẾT BỊ Y TẾ</p>
<h1>KIỂM TRA - BẢO DƯỠNG ĐỊNH KỲ SỬA CHỮA</h1>
<table>
<thead>
<tr>
<th>Ngày Tháng - năm</th>
<th>Nội dung Định kiến và kết quả</th>
<th>Nguyên thảo kiến</th>
<th>Nguyên tắc hành</th>
</tr>
</thead>
<tbody>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
</tbody>
</table>
<h1>KIỂM TRA - BẢO DƯỠNG ĐỊNH KỲ SỬA CHỮA</h1>
<table>
<thead>
<tr>
<th>Ngày Tháng - năm</th>
<th>Nội dung Định kiến và kết quả</th>
<th>Nguyên thảo kiến</th>
<th>Nguyên tắc hành</th>
</tr>
</thead>
<tbody>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
</tbody>
</table>
<p>SỔ LÝ LỊCH THIẾT BỊ Y TẾ</p>
<p>SỔ LÝ LỊCH THIẾT BỊ Y TẾ</p>
<h1>KIỂM TRA - BẢO DƯỠNG ĐỊNH KỲ SỬA CHỮA</h1>
<table>
<thead>
<tr>
<th>Ngày Tháng - năm</th>
<th>Nội dung Định kiến và kết quả</th>
<th>Nguyên thảo kiến</th>
<th>Nguyên tắc hành</th>
</tr>
</thead>
<tbody>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
</tbody>
</table>
<h1>NỘI QUY SỬ DỤNG MÁY</h1>
<ol>
<li>Người sử dụng máy:</li>
</ol>
<ul>
<li>Phải là người được đào tạo, am hiểu về máy, nắm vững quy định an toàn, thông thạo quy trình vận hành và được Giám đốc Bệnh viện cho phép sử dụng.</li>
<li>Cấm tùy tiện sử dụng máy khi chưa được phân công.</li>
</ul>
<ol start="2">
<li>Kiểm tra nguồn điện và dây nối đất:</li>
</ol>
<ul>
<li>Kiểm tra nguồn điện và dây đất.</li>
<li>Kiểm tra sự đồng bộ.</li>
<li>Kiểm tra tình trạng an toàn và độ ổn định của máy.</li>
<li>Cấm sử dụng máy trong những trường hợp máy chạy không ổn định, không đảm bảo độ tin cậy để chẩn đoán và điều trị bệnh.</li>
</ul>
<ol start="3">
<li>Trong khi máy đang hoạt động:</li>
</ol>
<ul>
<li>Thường xuyên theo dõi tình trạng hoạt động của máy.</li>
<li>Kịp thời ngắt điện, kịp thời xử lý, đảm bảo an toàn cho người và máy khi có sự cố kỹ thuật bất thường.</li>
<li>Báo cáo ngày những tự có bất thường cho bác sĩ trường khoa và Phòng thiết bị y tế.</li>
<li>Cấm cho máy hoạt động khi không có người trông coi hoặc nhờ người khác trông coi giúp.</li>
</ul>
<ol start="4">
<li>Sau khi cho máy chạy:</li>
</ol>
<ul>
<li>Vệ sinh lau chùi máy, súc rửa, khử trùng các phụ kiện theo đúng chế độ quy định.</li>
<li>Để máy nơi khô ráo, thoáng mát, không có các hóa chất ăn mòn gây hại cho máy.</li>
</ul>
<ol start="5">
<li>Ghi chép đầy đủ, rõ ràng:</li>
</ol>
<ul>
<li>Tình trạng hoạt động của máy.</li>
<li>Nội dung kiểm tra và bảo dưỡng.</li>
<li>Lĩnh kiện thay thế và kết quả sửa chữa.</li>
</ul>
</div>
</article></section>
<section class="block" data-group="TA5.TTBYT.QT.05" id="group-TA5.TTBYT.QT.05">
<header class="block-head">
<p class="block-code">TA5.TTBYT.QT.05</p>
<h2>Vận hành, bảo quản trang thiết bị y tế</h2>
<p class="block-desc">Vận hành và bảo quản TTBYT trong sử dụng</p>
</header>
<article class="doc" data-group="TA5.TTBYT.QT.05" data-id="ta5.ttbyt.qt.05-ta5.ttbyt.qt.05-quy-tr-nh-v-n-h-nh-b-o-qu-n-tra" data-search="## QUY TRÌNH VẬN HÀNH, BẢO QUẢN TRANG THIẾT BỊ Y TẾ Mã số : TA5.TTBYT.QT.05 Lần phát hành : 01 Ngày phát hành : 16.../09./2025 Ngày hiệu lực : 01.../10./2025 Số trang : 09 | Trách nhiệm | Họ và tên | Chức vụ | Ký tên | Ngày ký | | --- | --- | --- | --- | --- | | Soạn thảo | Trần Trọng Tấn | Kỹ sư Trang thiết bị y tế | | 12/09/2025 | | Kiểm soát | Nguyễn Quốc Việt | Trưởng phòng Trang thiết bị y tế | | 12/09/2025 | | | Nguyễn Bình An | Trưởng phòng Vận hành tòa nhà | | 13/09/2025 | | | Trần Nguyễn Như Anh | Giám đốc Quản lý chất lượng | | 13/09/2025 | | | Lê Anh Đức | Giám đốc Phòng khám Tâm Anh Quận 7 | | 15/09/2025 | | Phê duyệt | Ngô Thị Ngọc Hoa | Phó Tổng Giám đốc | | 15/09/2025 | | | **PHÒNG KHÁM ĐA KHOA TÂM ANH QUẬN 7** | Mã số : TA5.TTBYT.QT.05 | | --- | --- | --- | | | **QUY TRÌNH VẬN HÀNH, BẢO QUẢN TRANG THIẾT BỊ Y TẾ** | Lần phát hành : 01 Ngày hiệu lực : **01/10/2025** Trang : 1/9 | ### TÌNH TRẠNG TÀI LIỆU | Phiên bản | Ngày hiệu lực | Nội dung cập nhật/ thay đổi | | --- | --- | --- | | 01 | **01/10/2025** | Soạn thảo và ban hành lần đầu | ### TỪ KHÓA (HASHTAG): Vận hành, bảo quản, trang thiết bị y tế | | **PHÒNG KHÁM ĐA KHOA TÂM ANH QUẬN 7** | Mã số : TA5.TTBYT.QT.05 | | --- | --- | --- | | | **QUY TRÌNH VẬN HÀNH, BẢO QUẢN TRANG THIẾT BỊ Y TẾ** | Lần phát hành : 01 Ngày hiệu lực : **01/10/2025** Trang : 2/9 | ## 1. Mục đích Xây dựng quy trình vận hành chung cho tất cả các trang thiết bị y tế nhằm hướng dẫn cho các Khoa/Phòng/Bộ phận vận hành thiết bị đúng cách, sử dụng thiết bị hiệu quả, an toàn. ## 2. Phạm vi và đối tượng áp dụng ### 2.1. Phạm vi áp dụng Áp dụng cho tất cả các khoa phòng có Trang thiết bị y tế tại Phòng khám Đa khoa Tâm Anh Quận 7. ### 2.2. Đối tượng áp dụng | ☐ Tất cả nhân viên | ☑ Bác sĩ | ☑ Nhân sự vệ sinh | | --- | --- | --- | | ☑ Điều dưỡng | ☑ Dược sĩ | ☑ Nhân sự nhà giặt | | ☑ Hộ sinh | ☑ Chuyên viên phôi học | ☑ Nhân sự tiếp liệu thanh trùng | | ☑ Thư ký y khoa | ☑ Chăm sóc khách hàng | ☐ Nhân sự hồ sơ bảo hiểm | | ☑ Kỹ thuật y " id="doc-ta5.ttbyt.qt.05-ta5.ttbyt.qt.05-quy-tr-nh-v-n-h-nh-b-o-qu-n-tra">
<header class="doc-head">
<div class="doc-meta">
<span class="chip chip-qt">Quy trình</span>
<code>TA5.TTBYT.QT.05</code>
</div>
<h3>Vận hành, bảo quản trang thiết bị y tế</h3>
<p class="doc-file">TA5.TTBYT.QT.05_Quy trình vận hành, bảo quản trang thiết bị y tế.md</p>
</header>
<div class="md">
<h2>QUY TRÌNH VẬN HÀNH, BẢO QUẢN</h2>
<p>TRANG THIẾT BỊ Y TẾ</p>
<p>Mã số : TA5.TTBYT.QT.05<br/>
Lần phát hành : 01<br/>
Ngày phát hành : 16.../09./2025<br/>
Ngày hiệu lực : 01.../10./2025<br/>
Số trang : 09</p>
<table>
<thead>
<tr>
<th>Trách nhiệm</th>
<th>Họ và tên</th>
<th>Chức vụ</th>
<th>Ký tên</th>
<th>Ngày ký</th>
</tr>
</thead>
<tbody>
<tr>
<td>Soạn thảo</td>
<td>Trần Trọng Tấn</td>
<td>Kỹ sư Trang thiết bị y tế</td>
<td></td>
<td>12/09/2025</td>
</tr>
<tr>
<td>Kiểm soát</td>
<td>Nguyễn Quốc Việt</td>
<td>Trưởng phòng Trang thiết bị y tế</td>
<td></td>
<td>12/09/2025</td>
</tr>
<tr>
<td></td>
<td>Nguyễn Bình An</td>
<td>Trưởng phòng Vận hành tòa nhà</td>
<td></td>
<td>13/09/2025</td>
</tr>
<tr>
<td></td>
<td>Trần Nguyễn Như Anh</td>
<td>Giám đốc Quản lý chất lượng</td>
<td></td>
<td>13/09/2025</td>
</tr>
<tr>
<td></td>
<td>Lê Anh Đức</td>
<td>Giám đốc Phòng khám Tâm Anh Quận 7</td>
<td></td>
<td>15/09/2025</td>
</tr>
<tr>
<td>Phê duyệt</td>
<td>Ngô Thị Ngọc Hoa</td>
<td>Phó Tổng Giám đốc</td>
<td></td>
<td>15/09/2025</td>
</tr>
<tr>
<td></td>
<td><strong>PHÒNG KHÁM ĐA KHOA TÂM ANH QUẬN 7</strong></td>
<td>Mã số : TA5.TTBYT.QT.05</td>
<td></td>
<td></td>
</tr>
<tr>
<td>---</td>
<td>---</td>
<td>---</td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td><strong>QUY TRÌNH VẬN HÀNH, BẢO QUẢN TRANG THIẾT BỊ Y TẾ</strong></td>
<td>Lần phát hành : 01 Ngày hiệu lực : <strong>01/10/2025</strong> Trang : 1/9</td>
<td></td>
<td></td>
</tr>
</tbody>
</table>
<h3>TÌNH TRẠNG TÀI LIỆU</h3>
<table>
<thead>
<tr>
<th>Phiên bản</th>
<th>Ngày hiệu lực</th>
<th>Nội dung cập nhật/ thay đổi</th>
</tr>
</thead>
<tbody>
<tr>
<td>01</td>
<td><strong>01/10/2025</strong></td>
<td>Soạn thảo và ban hành lần đầu</td>
</tr>
</tbody>
</table>
<h3>TỪ KHÓA (HASHTAG):</h3>
<p>Vận hành, bảo quản, trang thiết bị y tế</p>
<table>
<thead>
<tr>
<th></th>
<th><strong>PHÒNG KHÁM ĐA KHOA TÂM ANH QUẬN 7</strong></th>
<th>Mã số : TA5.TTBYT.QT.05</th>
</tr>
</thead>
<tbody>
<tr>
<td></td>
<td><strong>QUY TRÌNH VẬN HÀNH, BẢO QUẢN TRANG THIẾT BỊ Y TẾ</strong></td>
<td>Lần phát hành : 01 Ngày hiệu lực : <strong>01/10/2025</strong> Trang : 2/9</td>
</tr>
</tbody>
</table>
<h2>1. Mục đích</h2>
<p>Xây dựng quy trình vận hành chung cho tất cả các trang thiết bị y tế nhằm hướng dẫn cho các Khoa/Phòng/Bộ phận vận hành thiết bị đúng cách, sử dụng thiết bị hiệu quả, an toàn.</p>
<h2>2. Phạm vi và đối tượng áp dụng</h2>
<h3>2.1. Phạm vi áp dụng</h3>
<p>Áp dụng cho tất cả các khoa phòng có Trang thiết bị y tế tại Phòng khám Đa khoa Tâm Anh Quận 7.</p>
<h3>2.2. Đối tượng áp dụng</h3>
<table>
<thead>
<tr>
<th>☐ Tất cả nhân viên</th>
<th>☑ Bác sĩ</th>
<th>☑ Nhân sự vệ sinh</th>
</tr>
</thead>
<tbody>
<tr>
<td>☑ Điều dưỡng</td>
<td>☑ Dược sĩ</td>
<td>☑ Nhân sự nhà giặt</td>
</tr>
<tr>
<td>☑ Hộ sinh</td>
<td>☑ Chuyên viên phôi học</td>
<td>☑ Nhân sự tiếp liệu thanh trùng</td>
</tr>
<tr>
<td>☑ Thư ký y khoa</td>
<td>☑ Chăm sóc khách hàng</td>
<td>☐ Nhân sự hồ sơ bảo hiểm</td>
</tr>
<tr>
<td>☑ Kỹ thuật y</td>
<td>☑ Hỗ trợ chăm sóc</td>
<td>☐ Nhân sự dịch vụ dinh dưỡng</td>
</tr>
<tr>
<td>☑ Kỹ thuật viên chăm sóc da</td>
<td>☐ Bảo vệ</td>
<td>☐ Nhân sự kế toán</td>
</tr>
<tr>
<td>☑ Khác: Phòng Trang Thiết bị Y Tế</td>
<td></td>
<td></td>
</tr>
</tbody>
</table>
<h2>3. Thuật ngữ và từ viết tắt</h2>
<table>
<thead>
<tr>
<th>Thuật ngữ</th>
<th>Từ viết tắt</th>
<th>Định nghĩa</th>
</tr>
</thead>
<tbody>
<tr>
<td>Ban Giám đốc/ Ban Lãnh đạo</td>
<td>BGĐ</td>
<td>-</td>
</tr>
<tr>
<td>Điều dưỡng</td>
<td>ĐD</td>
<td>-</td>
</tr>
<tr>
<td>Đơn vị sử dụng</td>
<td>ĐVSD</td>
<td>Khoa/ Phòng/Bộ phận</td>
</tr>
<tr>
<td>Hướng dẫn sử dụng</td>
<td>HDSD</td>
<td>-</td>
</tr>
<tr>
<td>Kỹ thuật viên</td>
<td>KTV</td>
<td>-</td>
</tr>
<tr>
<td>Nhà cung cấp</td>
<td>NCC</td>
<td>-</td>
</tr>
<tr>
<td>Trang thiết bị y tế</td>
<td>TTBYT</td>
<td>-</td>
</tr>
<tr>
<td><strong>ta</strong> Tầm Anh Hospital Tâm Anh Clinic</td>
<td>PHÒNG KHÁM ĐA KHOA TÂM ANH QUẬN 7</td>
<td>Mã số : TA5.TTBYT.QT.05</td>
</tr>
<tr>
<td>---</td>
<td>---</td>
<td>---</td>
</tr>
<tr>
<td></td>
<td><strong>QUY TRÌNH VẬN HÀNH, BẢO QUẢN TRANG THIẾT BỊ Y TẾ</strong></td>
<td>Lần phát hành : 01 Ngày hiệu lực : <strong>01/10/2025</strong> Trang : 3/9</td>
</tr>
</tbody>
</table>
<h4>4. Nội dung</h4>
<h5>4.1. Lưu đồ</h5>
<table>
<thead>
<tr>
<th><strong>ta</strong> Tầm Anh Hospital Tâm Anh Clinic</th>
<th><strong>PHÒNG KHÁM ĐA KHOA TÂM ANH QUẬN 7</strong></th>
<th>Mã số : TA5.TTBYT.QT.05</th>
</tr>
</thead>
<tbody>
<tr>
<td></td>
<td><strong>QUY TRÌNH VẬN HÀNH, BẢO QUẢN</strong> <strong>TRANG THIẾT BỊ Y TẾ</strong></td>
<td>Lần phát hành : 01 Ngày hiệu lực : <strong>01/10/2025</strong> Trang : 4/9</td>
</tr>
</tbody>
</table>
<h4>4.2. Các bước thực hiện</h4>
<table>
<thead>
<tr>
<th>Các bước thực hiện</th>
<th>Nội dung</th>
<th>Phụ trách</th>
</tr>
</thead>
<tbody>
<tr>
<td><strong>Bước 1:</strong> Xác định TTBYT đưa vào vận hành</td>
<td>- Ghi rõ Tên thiết bị/ Model/ Hãng sản xuất/ Serial number của thiết bị. <em>Ví dụ: Bộ nội soi tiêu hóa/ GIF-H190 Olympus/ Nhật Bản/ GNQ3178</em> - Nguồn điện sử dụng - Thời gian đưa vào sử dụng. - Đơn vị sử dụng. * Các thông tin trên được Phòng TTBYT cập nhật trên số lý lịch máy và bàn giao cùng thiết bị cho Khoa/ Phòng sử dụng tiếp nhận.</td>
<td>Phòng TTBYT</td>
</tr>
<tr>
<td><strong>Bước 2:</strong> Kiểm tra TTBYT trước khi vận hành</td>
<td>- Kiểm tra TTBYT đã sẵn sàng đủ điều kiện hoạt động: vị trí lắp đặt, nguồn điện cung cấp, nguồn nước cung cấp, đường thoát nước xả thải, khí y tế (nếu có). - Kiểm tra các kết nối đầu vào: Dây dẫn, nguồn điện, đường ống cấp nước, đường thoát nước, đường thoát khí thải (nếu có), hệ thống điều hòa đảm bảo nhiệt độ, độ ẩm ổn định. - Kiểm tra các kết nối đầu ra: đầu dò, cảm biến, điện cực, đường thoát nước xả thải, thoát khí thải (nếu có) - Các trang thiết bị khi bàn giao đến khoa/phòng sẽ tiến hành đào tạo tại chỗ (với các TTBYT đặc thù, NCC tiến hành đào tạo ngay tại thời điểm bàn giao), đào tạo tập trung với các TTBYT dùng chung (giường chuyển bệnh, băng ca chuyển bệnh, bơm tiêm điện, máy truyền dịch,...). Lưu ý: Thực hiện kiểm tra TTBYT trước khi sử dụng hoặc theo tần suất được quy định trong các biểu mẫu đi kèm của quy trình.</td>
<td>ĐVSD NCC Phòng TTBYT</td>
</tr>
<tr>
<td><strong>ta</strong> Tâm Anh Hospital Tâm Anh Clinic</td>
<td><strong>PHÒNG KHÁM ĐA KHOA TÂM ANH QUẬN 7</strong></td>
<td>Mã số : TA5.TTBYT.QT.05</td>
</tr>
<tr>
<td>---</td>
<td>---</td>
<td>---</td>
</tr>
<tr>
<td></td>
<td><strong>QUY TRÌNH VẬN HÀNH, BẢO QUẢN TRANG THIẾT BỊ Y TẾ</strong></td>
<td>Lần phát hành : 01 Ngày hiệu lực : <strong>01/10/2025</strong> Trang : 5/9</td>
</tr>
</tbody>
</table>
<table>
<thead>
<tr>
<th>Các bước thực hiện</th>
<th>Nội dung</th>
<th>Phụ trách</th>
</tr>
</thead>
<tbody>
<tr>
<td><strong>Bước 3:</strong> Vận hành đưa TTBYT vào hoạt động</td>
<td>- - Vận hành theo hướng dẫn sử dụng của nhà sản xuất và tài liệu HDSD kèm theo: Sau khi đã kiểm tra điều kiện môi trường, vị trí, kết nối đầu vào, đầu ra đủ điều kiện đưa vào hoạt động → bật máy → sử dụng như đã được đào tạo, hướng dẫn. - - Các hệ thống lớn: hệ thống Khí y tế trung tâm, hệ thống máy X-Quang, máy MRI, máy CT, máy Nội soi chẩn đoán ... các hệ thống máy với nhiều thiết bị liên kết và hoạt động đồng bộ cùng nhau, sẽ có Quy trình vận hành chi tiết, còn các TTBYT nhỏ sẽ kèm theo các HDSD. - - ĐVSD sẽ tự vận hành TTBYT sau khi được Phòng TTBYT xác nhận đã HDSD, đào tạo vận hành đúng và an toàn.</td>
<td>ĐVSD</td>
</tr>
<tr>
<td><strong>Bước 4:</strong> Tắt và vệ sinh các TTBYT sau khi kết thúc vận hành</td>
<td>Quá trình kết thúc vận hành thao tác ngược lại với khi bắt đầu vận hành: Tắt máy → vệ sinh thiết bị, ngắt các kết nối đầu ra → ngắt kết nối đầu vào (điện, nước, khí y tế...) → vệ sinh phòng đặt thiết bị.</td>
<td>ĐVSD</td>
</tr>
<tr>
<td><strong>Bước 5:</strong> Bảo quản TTBYT</td>
<td>- - Điều kiện bảo quản bình thường: Là bảo quản trong điều kiện khô, thoáng, nhiệt độ từ 15 ÷ 25^{0}C hoặc tùy thuộc vào điều kiện khí hậu, nhiệt độ thực tế tại khu vực bảo quản, nhưng không vượt quá 30^{0}C. - - Phải tránh ánh sáng chiếu trực tiếp và ô nhiễm mùi từ bên ngoài vào, cũng như các dấu hiệu ô nhiễm khác (nước thải, khí thải). - - Nếu trên nhãn TTBYT không ghi rõ điều kiện bảo quản, thì sẽ được bảo quản - sử dụng ở nhiệt độ 15 ÷ 25^{0}C và độ</td>
<td>ĐVSD Phòng TTBYT</td>
</tr>
<tr>
<td><strong>ta</strong> Tầm Anh Hospital Tâm Anh Clinic</td>
<td><strong>PHÒNG KHÁM ĐA KHOA TÂM ANH QUẬN 7</strong></td>
<td>Mã số : TA5.TTBYT.QT.05</td>
</tr>
<tr>
<td>---</td>
<td>---</td>
<td>---</td>
</tr>
<tr>
<td></td>
<td><strong>QUY TRÌNH VẬN HÀNH, BẢO QUẢN TRANG THIẾT BỊ Y TẾ</strong></td>
<td>Lần phát hành : 01 Ngày hiệu lực : <strong>01/10/2025</strong> Trang : 6/9</td>
</tr>
</tbody>
</table>
<table>
<thead>
<tr>
<th>Các bước thực hiện</th>
<th>Nội dung</th>
<th>Phụ trách</th>
</tr>
</thead>
<tbody>
<tr>
<td></td>
<td>ấm không quá 70%. - Trong trường hợp cần điều kiện bảo quản đặc biệt, như bảo quản tại kho lạnh: nhiệt độ không quá 8^{0}C, Phòng TTBYT sẽ ghi rõ trong biên bản bàn giao với ĐVSD và có hướng dẫn cụ thể. - Khi bàn giao với ĐVSD, Phòng TTBYT gửi kèm theo hướng dẫn vệ sinh thiết bị và xử lý vật tư tiêu hao theo máy (loại sử dụng nhiều lần), theo khuyến cáo từ nhà sản xuất thiết bị, đến đồng thời: ĐVSD &amp; Khoa Kiểm soát Nhiễm khuẩn.</td>
<td></td>
</tr>
<tr>
<td><strong>Bước 6:</strong> Bảo dưỡng TTBYT</td>
<td>- Lập kế hoạch bảo dưỡng định kỳ có sự phê duyệt của BGĐ và thông báo cho ĐVSD trước khi tiến hành bảo dưỡng, bảo trì, kể cả hướng dẫn, đào tạo lại của Hãng cung cấp, cũng như Phòng TTBYT cho người sử dụng. Đồng thời có các quy trình cho từng loại: + Thiết bị trong thời gian bảo hành. + Thiết bị đã ký Hợp đồng bảo trì. + Thiết bị Phòng TTBYT tự bảo trì. + Thiết bị Hãng bảo trì miễn phí. + Thiết bị phải kiểm định, hiệu chuẩn. Phòng TTBYT: Cập nhật lý lịch máy theo dõi TTBYT khi thực hiện bảo dưỡng/sửa chữa</td>
<td>Phòng TTBYT</td>
</tr>
<tr>
<td><strong>ta</strong> Tâm Anh Hospital Tâm Anh Clinic</td>
<td><strong>PHÒNG KHÁM ĐA KHOA TÂM ANH QUẬN 7</strong></td>
<td>Mã số : TA5.TTBYT.QT.05</td>
</tr>
<tr>
<td>---</td>
<td>---</td>
<td>---</td>
</tr>
<tr>
<td></td>
<td><strong>QUY TRÌNH VẬN HÀNH, BẢO QUẢN TRANG THIẾT BỊ Y TẾ</strong></td>
<td>Lần phát hành : 01 Ngày hiệu lực : <strong>01 / 10 / 2025</strong> Trang : 7/9</td>
</tr>
</tbody>
</table>
<table>
<thead>
<tr>
<th>Các bước thực hiện</th>
<th>Nội dung</th>
<th>Phụ trách</th>
</tr>
</thead>
<tbody>
<tr>
<td><strong>Bước 7:</strong> Khắc phục sự cố lỗi TTBYT</td>
<td>- Trường hợp có sự cố phải dừng máy để khắc phục, Phòng TTBYT sẽ lập biên bản theo BM01_TA5.TTBYT.QT.05_Biên bản bảo dưỡng, sửa chữa máy và BM02_TA5.TTBYT.QT.05_Phiếu yêu cầu lắp đặt, bảo trì, sửa chữa TTBYT. Sau đó, thông báo dừng máy và tìm biện pháp khắc phục. <strong>Trường hợp 1:</strong> Nhân viên TTBYT có thể xử lý ngay, tiến hành xử lý (có thể hoàn tất xử lý trong vòng 30 phút kể từ khi nhận thông tin qua hotline TTBYT), thông báo cho đơn vị sử dụng sau khi hoàn thành và ghi nhận biên bản kiểm tra (nếu cần). <strong>Trường hợp 2:</strong> Khi có sự cố đột xuất phải dừng máy để khắc phục (thời gian dừng máy trên 30 phút), Phòng TTBYT sẽ lập biên bản, thông báo dừng máy và tìm biện pháp khắc phục: - • Nếu chưa hoàn tất khắc phục, ghi rõ lý do, giải pháp, thời gian thực hiện - • Nếu phải thuê nhà cung cấp sửa chữa hoặc phải thay thế linh kiện, ghi rõ chi tiết công việc đã thực hiện và các bước thực hiện tiếp theo kèm giải pháp. - Trong mọi trường hợp sự cố cần phải dừng máy để khắc phục, Phòng TTBYT có trách nhiệm thông tin về việc dừng máy đến Trường/Phó hoặc người được phân công đại diện ĐVSD và người sử dụng máy thông qua group Zalo và tin nhắn (trường hợp khẩn) và email sau đó (nếu cần). <strong>Thời gian thông báo trong vòng 30 phút (±) kể từ thời điểm nhận cuộc gọi hotline TTBYT thông báo sự cố từ ĐVSD.</strong> - <strong>Cú pháp thông báo:</strong> “[where] tại Phòng ..., tầng ... [what]</td>
<td>Phòng TTBYT</td>
</tr>
<tr>
<td><strong>ta</strong> Tâm Anh Hospital Tâm Anh Clinic</td>
<td>PHÒNG KHÁM ĐA KHOA TÂM ANH QUẬN 7</td>
<td>Mã số : TA5.TTBYT.QT.05</td>
</tr>
<tr>
<td>---</td>
<td>---</td>
<td>---</td>
</tr>
<tr>
<td></td>
<td><strong>QUY TRÌNH VẬN HÀNH, BẢO QUẢN</strong> <strong>TRANG THIẾT BỊ Y TẾ</strong></td>
<td>Lần phát hành : 01 Ngày hiệu lực : <strong>01/10/2025</strong> Trang : 8/9</td>
</tr>
</tbody>
</table>
<table>
<thead>
<tr>
<th>Các bước thực hiện</th>
<th>Nội dung</th>
<th>Phụ trách</th>
</tr>
</thead>
<tbody>
<tr>
<td></td>
<td>máy/ thiết bị ... sẽ ngưng hoạt động [why] vì bị sự cố. [who] NV TTBYT sẽ [how/how long/how many/how much ...] sửa chữa trong khoảng ... phút. Kính báo!" - Đối với sự cố hỏng hóc cần phải dừng các TTBYT có liên quan đến nhiều Khoa/Phòng/Bộ phận, Trưởng/Phó hoặc người được phân công đại diện ĐVSD có trách nhiệm thông báo đến các đơn vị liên quan theo <strong>cú pháp như trên</strong> và có thể bổ sung thêm các nội dung liên quan công tác điều phối/vận hành/chuyên môn (nếu cần) thông qua các group Zalo liên bộ phận hiện hành. <em><strong>Thời gian thông báo trong vòng 10 phút (±) kể từ thời điểm nhận thông báo khắc phục sự cố từ TTBYT.</strong></em> - Trong trường hợp sự cố xảy ra đối với trang thiết bị y tế do Phòng TTBYT quản lý và có nhiều đơn vị sử dụng (ví dụ: hệ thống khí dùng chung, hệ thống vận chuyển mẫu...), Phòng TTBYT có trách nhiệm thông tin đến các đơn vị liên quan theo <strong>cú pháp như trên</strong> trong vòng <strong>30 phút (±) kể từ thời điểm nhận cuộc gọi hotline TTBYT thông báo sự cố từ ĐVSD</strong> thông qua các group Zalo liên bộ phận hiện hành. - Phương án khắc phục sự cố phải có sự phê duyệt của BGĐ và có ý kiến xác nhận từ các Khoa/Phòng/ĐVSD, trước khi tiến hành thực hiện. - Sau khi sự cố được khắc phục, phải thông báo cho ĐVSD kiểm tra xác nhận trước khi đưa thiết bị trở lại hoạt động bình thường - Tất cả các công việc phải được ghi nhận bằng biên bản làm việc &amp; cập nhật thông tin vào Sổ lý lịch thiết bị đầy đủ.</td>
<td></td>
</tr>
<tr>
<td></td>
<td><strong>PHÒNG KHÁM ĐA KHOA TÂM ANH QUẬN 7</strong></td>
<td>Mã số : TA5.TTBYT.QT.05</td>
</tr>
<tr>
<td>---</td>
<td>---</td>
<td>---</td>
</tr>
<tr>
<td></td>
<td><strong>QUY TRÌNH VẬN HÀNH, BẢO QUẢN TRANG THIẾT BỊ Y TẾ</strong></td>
<td>Lần phát hành : 01 Ngày hiệu lực : <strong>01/10/2025</strong> Trang : 9/9</td>
</tr>
</tbody>
</table>
<h2>5. Tài liệu liên quan và tham khảo</h2>
<p>5.1. Tài liệu liên quan: Không</p>
<p>5.2. Tài liệu tham khảo: Không</p>
<h2>6. Phụ lục và biểu mẫu</h2>
<table>
<thead>
<tr>
<th>STT</th>
<th>Mã số</th>
<th>Tên phụ lục/ biểu mẫu</th>
</tr>
</thead>
<tbody>
<tr>
<td>1</td>
<td>BM01_TA5.TTBYT.QT.05</td>
<td>Biên bản bảo dưỡng, sửa chữa máy</td>
</tr>
<tr>
<td>2</td>
<td>BM02_TA5.TTBYT.QT.05</td>
<td>Phiếu yêu cầu lắp đặt, bảo trì, sửa chữa TTBYT</td>
</tr>
</tbody>
</table>
<table>
<thead>
<tr>
<th><strong>ta</strong> Tâm Anh Hospital Tâm Anh Clinic</th>
<th>PHÒNG KHÁM ĐA KHOA TÂM ANH QUẬN 7</th>
<th>Mã số: BM01_TA5.TTBYT.QT.05</th>
</tr>
</thead>
<tbody>
<tr>
<td></td>
<td><strong>BIÊN BẢN BẢO DƯỜNG, SỬA CHỮA MÁY</strong></td>
<td>Lần phát hành: 01 Ngày hiệu lực: <strong>01/10/2025</strong> Trang : 0/1</td>
</tr>
</tbody>
</table>
<h3>TÌNH TRẠNG TÀI LIỆU</h3>
<table>
<thead>
<tr>
<th>Phiên bản</th>
<th>Ngày hiệu lực</th>
<th>Nội dung cập nhật/ thay đổi</th>
</tr>
</thead>
<tbody>
<tr>
<td>01</td>
<td>01/10/2025</td>
<td>Soạn thảo và ban hành lần đầu</td>
</tr>
</tbody>
</table>
<p><strong>Phạm vi áp dụng:</strong> Phòng khám Đa khoa Tâm Anh Quận 7</p>
<p><strong>Đối tượng áp dụng:</strong></p>
<table>
<thead>
<tr>
<th>☐ Tất cả nhân viên</th>
<th>☑ Bác sĩ</th>
<th>☐ Nhân sự vệ sinh</th>
</tr>
</thead>
<tbody>
<tr>
<td>☑ Điều dưỡng</td>
<td>☑ Dược sĩ</td>
<td>☐ Nhân sự nhà giặt</td>
</tr>
<tr>
<td>☑ Hộ sinh</td>
<td>☑ Chuyên viên phôi học</td>
<td>☑ Nhân sự tiếp liệu thanh trùng</td>
</tr>
<tr>
<td>☑ Thư ký y khoa</td>
<td>☐ Chăm sóc khách hàng</td>
<td>☐ Nhân sự hồ sơ bảo hiểm</td>
</tr>
<tr>
<td>☑ Kỹ thuật y</td>
<td>☑ Hỗ trợ chăm sóc</td>
<td>☐ Nhân sự dịch vụ dinh dưỡng</td>
</tr>
<tr>
<td>☑ Kỹ thuật viên chăm sóc da</td>
<td>☐ Bảo vệ</td>
<td>☐ Nhân sự kế toán</td>
</tr>
<tr>
<td>☑ Khác: Phòng Trang Thiết Bị Y Tế</td>
<td></td>
<td></td>
</tr>
</tbody>
</table>
<h3>TỪ KHÓA (HASHTAG):</h3>
<p>Bien ban bao duong, sua chua may</p>
<table>
<thead>
<tr>
<th><strong>ta</strong> Tâm Anh Hospital Tâm Anh Clinic</th>
<th><strong>PHÒNG KHÁM ĐA KHOA TÂM ANH QUẬN 7</strong></th>
<th>Mã số: BM01_TA5.TTBYT.QT.05</th>
</tr>
</thead>
<tbody>
<tr>
<td></td>
<td><strong>BIÊN BẢN BẢO DƯỜNG, SỬA CHỮA MÁY</strong></td>
<td>Lần phát hành: 01 Ngày hiệu lực: <strong>01/10/2025</strong> Trang : 1/1</td>
</tr>
</tbody>
</table>
<h1>MAITENANCE REPORT</h1>
<p>BIÊN BẢN BẢO DƯỠNG/SỬA CHỮA MÁY<br/>
Số :</p>
<p>TP. HCM: ngày ... tháng ... năm...</p>
<table>
<thead>
<tr>
<th><strong>Đơn vị thực hiện:</strong></th>
<th><strong>Đại diện:</strong></th>
</tr>
</thead>
<tbody>
<tr>
<td><strong>TÊN THIẾT BỊ/Modality Equipment</strong></td>
<td><strong>SỐ SERI/Serial No</strong></td>
</tr>
<tr>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
</tr>
<tr>
<td><strong>Tình trạng thiết bị (trước khi kiểm tra /Before maintenance)</strong></td>
<td><strong>Nguyên nhân:</strong></td>
</tr>
<tr>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
</tr>
<tr>
<td><strong>Công việc đã làm/Work done:</strong></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
</tr>
<tr>
<td><strong>Linh kiện thay thế/Part replaced</strong></td>
<td><strong>Mô tả linh kiện thay thế/Description</strong></td>
</tr>
<tr>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
</tr>
<tr>
<td><strong>Linh kiện cần đặt mua</strong></td>
<td><strong>Mô tả linh kiện đặt mua/Description</strong></td>
</tr>
<tr>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
</tr>
<tr>
<td><strong>Nhận xét/Remark:</strong></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
</tr>
<tr>
<td><strong>Bảo dưỡng/ sửa chữa hoàn tất</strong></td>
<td><strong>Mức độ hư hỏng</strong></td>
</tr>
<tr>
<td>Hoàn thành ☐</td>
<td>Không hoàn thành ☐</td>
</tr>
<tr>
<td><strong>Người thực hiện</strong></td>
<td><strong>Ngày tháng/năm</strong></td>
</tr>
<tr>
<td><strong>Bắt đầu</strong></td>
<td><strong>Kết thúc</strong></td>
</tr>
<tr>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
</tr>
</tbody>
</table>
<p>Người thực hiện</p>
<p>Khoa sử dụng</p>
<p>Trưởng phòng TTBYT</p>
<p>Ngày...</p>
<p>Ngày...</p>
<p>Ngày ...</p>
<table>
<thead>
<tr>
<th><strong>ta</strong> Tâm Anh Hospital Tâm Anh Clinic</th>
<th>PHÒNG KHÁM ĐA KHOA TÂM ANH QUẬN 7</th>
<th>Mã số : BM02_TA5.TTBYT.QT.05</th>
</tr>
</thead>
<tbody>
<tr>
<td></td>
<td>PHIẾU YÊU CẦU LẮP ĐẶT, BẢO TRÌ, SỬA CHỮA TTBYT</td>
<td>Lần phát hành: 01 Ngày hiệu lực: 01/10/2025 Trang : 1/3</td>
</tr>
</tbody>
</table>
<h3>TÌNH TRẠNG TÀI LIỆU</h3>
<table>
<thead>
<tr>
<th>Phiên bản</th>
<th>Ngày hiệu lực</th>
<th>Nội dung cập nhật/ thay đổi</th>
</tr>
</thead>
<tbody>
<tr>
<td>01</td>
<td>01/10/2025</td>
<td>Soạn thảo và ban hành lần đầu</td>
</tr>
</tbody>
</table>
<p><strong>Phạm vi áp dụng:</strong> Phòng khám Đa khoa Tâm Anh Quận 7</p>
<p><strong>Đối tượng áp dụng:</strong></p>
<table>
<thead>
<tr>
<th>☐ Tất cả nhân viên</th>
<th>☑ Bác sĩ</th>
<th>☐ Nhân sự vệ sinh</th>
</tr>
</thead>
<tbody>
<tr>
<td>☑ Điều dưỡng</td>
<td>☑ Dược sĩ</td>
<td>☐ Nhân sự nhà giặt</td>
</tr>
<tr>
<td>☑ Hộ sinh</td>
<td>☑ Chuyên viên phôi học</td>
<td>☑ Nhân sự tiếp liệu thanh trùng</td>
</tr>
<tr>
<td>☑ Thư ký y khoa</td>
<td>☐ Chăm sóc khách hàng</td>
<td>☐ Nhân sự hồ sơ bảo hiểm</td>
</tr>
<tr>
<td>☑ Kỹ thuật y</td>
<td>☑ Hỗ trợ chăm sóc</td>
<td>☐ Nhân sự dịch vụ dinh dưỡng</td>
</tr>
<tr>
<td>☑ Kỹ thuật viên chăm sóc da</td>
<td>☐ Bảo vệ</td>
<td>☐ Nhân sự kế toán</td>
</tr>
<tr>
<td>☑ Khác: Phòng Trang Thiết Bị Y Tế</td>
<td></td>
<td></td>
</tr>
</tbody>
</table>
<p><strong>TỪ KHÓA (HASHTAG):</strong></p>
<p>Yeu cau lap dat, bao tri, sua chua</p>
<table>
<thead>
<tr>
<th>ta Tâm Anh Hospital TAM Anh Clinic</th>
<th>PHÒNG KHÁM ĐA KHOA TÂM ANH QUẬN 7</th>
<th>Mã số : BM02_TA5.TTBYT.QT.05 Lần phát hành: 01 Ngày hiệu lực: 01/10/2025 Trang : 2/3</th>
</tr>
</thead>
<tbody>
<tr>
<td></td>
<td>PHIẾU YÊU CẦU LẮP ĐẶT, BẢO TRÌ, SỬA CHỮA TTBYT</td>
<td></td>
</tr>
</tbody>
</table>
<h1>PHIẾU YÊU CẦU LẮP ĐẶT, BẢO TRÌ, SỬA CHỮA</h1>
<p>TP.Hồ Chí Minh, ngày ... tháng ... năm 20...</p>
<p>KHOA, PHÒNG:...SỐ PHIẾU: ...</p>
<table>
<thead>
<tr>
<th><strong>A. PHẦN DÀNH CHO KHOA SỬ DỤNG</strong></th>
<th></th>
<th></th>
<th></th>
</tr>
</thead>
<tbody>
<tr>
<td>BảoTrì ☐ : 3 tháng ☐ 6 tháng ☐ 9 tháng ☐ 12 tháng ☐</td>
<td></td>
<td>Sửa chữa ☐</td>
<td>Khác ☐</td>
</tr>
<tr>
<td>Người yêu cầu ...</td>
<td></td>
<td>Tên thiết bị: ...</td>
<td></td>
</tr>
<tr>
<td>Trưởng khoa/phòng SD ...</td>
<td>Người quản lý máy ... ...</td>
<td>Kiểu máy: ...</td>
<td>Số máy: ...</td>
</tr>
<tr>
<td>Tình trạng thiết bị:</td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
<td>Người báo</td>
<td></td>
</tr>
<tr>
<td><strong>B. PHẦN DÀNH CHO PHÒNG TRANG THIẾT BỊ</strong></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td>+ <em>Chi tiết công việc thực hiện:</em> ... ... ... ... + <em>Tình trạng thiết bị sau khi bảo dưỡng, sửa chữa:</em> ... ... ... ... + <em>Nguyên nhân hư hỏng và đề nghị:</em> ... ... ...</td>
<td></td>
<td></td>
<td></td>
</tr>
</tbody>
</table>
<p>Em</p>
<table>
<thead>
<tr>
<th><strong>ta</strong> Tầm Anh Hospital Tầm Anh Clinic</th>
<th>PHÒNG KHÁM ĐA KHOA TÂM ANH QUẬN 7</th>
<th>Mã số : BM02_TA5.TTBYT.QT.05</th>
</tr>
</thead>
<tbody>
<tr>
<td></td>
<td><strong>PHIẾU YÊU CẦU LẮP ĐẶT, BẢO TRÌ, SỬA CHỮA TTBYT</strong></td>
<td>Lần phát hành: 01 Ngày hiệu lực: <strong>01/10/2025</strong> Trang : 3/3</td>
</tr>
</tbody>
</table>
<table>
<thead>
<tr>
<th><em>Tên linh kiện, vật tư thay thế:</em></th>
<th><em>Mã số linh kiện:</em></th>
<th><em>Số lượng:</em></th>
<th><em>Giá đơn vị: (nếu có)</em></th>
</tr>
</thead>
<tbody>
<tr>
<td>...</td>
<td>...</td>
<td>...</td>
<td>...</td>
</tr>
<tr>
<td>...</td>
<td>...</td>
<td>...</td>
<td>...</td>
</tr>
<tr>
<td><strong>Ngày bảo dưỡng kế tiếp:</strong></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td>Ngày .../.../...</td>
<td></td>
<td></td>
<td></td>
</tr>
</tbody>
</table>
<p>Trưởng khoa/phòng sử dụng</p>
<p>Trưởng phòng trang thiết bị</p>
<p>Kỹ sư thực hiện</p>
</div>
</article></section>
<section class="block" data-group="TA5.TTBYT.QT.06" id="group-TA5.TTBYT.QT.06">
<header class="block-head">
<p class="block-code">TA5.TTBYT.QT.06</p>
<h2>Bảo trì, bảo dưỡng, đào tạo trang thiết bị y tế</h2>
<p class="block-desc">Bảo trì, bảo dưỡng và đào tạo sử dụng thiết bị</p>
</header>
<article class="doc" data-group="TA5.TTBYT.QT.06" data-id="ta5.ttbyt.qt.06-ta5.ttbyt.qt.06-quy-tr-nh-b-o-tr-b-o-d-ng" data-search="Tâm Anh Hospital Tâm Anh Clinic ## QUY TRÌNH BẢO TRÌ, BẢO DƯỠNG, ĐÀO TẠO TRANG THIẾT BỊ Y TẾ Mã số : TA5.TTBYT.QT.06 Lần phát hành : 01 Ngày phát hành : 24/12/2024 Ngày hiệu lực : 08/01/2025 Số trang : 06 | Trách nhiệm | Họ và tên | Chức vụ | Ký tên | Ngày ký | | --- | --- | --- | --- | --- | | Soạn thảo | Nguyễn Tấn Tài | Nhân viên Trang thiết bị y tế | | 20/12/2024 | | Kiểm soát | Nguyễn Tấn Lợi | Phó phòng Trang thiết bị y tế | | 20/12/2024 | | | Nguyễn Bình An | Trưởng phòng Vận hành tòa nhà | | 21/12/2024 | | | Trần Nguyễn Như Anh | Giám đốc Quản lý chất lượng | | 21/12/2024 | | | Nguyễn Hữu Trâm Em | Phó Tổng Giám đốc kiêm Giám đốc Chuyên môn | | 21/12/2024 | | Phê duyệt | Ngô Thị Ngọc Hoa | Phó Tổng Giám đốc | | 23/12/2024 | | **ta** Tâm Anh Hospital Tâm Anh Clinic | PHÒNG KHÁM ĐA KHOA TÂM ANH QUẬN 7 | Mã số: TA5.TTBYT.QT.06 | | --- | --- | --- | | | **QUY TRÌNH** **BẢO TRÌ, BẢO DƯỜNG, ĐÀO TẠO** **TRANG THIẾT BỊ Y TẾ** | Lần phát hành: 01 Ngày hiệu lực: 08/01/2025 Trang : 1/6 | ### TÌNH TRẠNG TÀI LIỆU | Phiên bản | Ngày hiệu lực | Nội dung cập nhật/ thay đổi | | --- | --- | --- | | 01 | 08/01/2025 | Soạn thảo và ban hành lần đầu | | | | | ### TỪ KHÓA (HASHTAG): Bao tri, bao duong, dao tao, trang thiet bi y te | **ta** Tâm Anh Hospital Tâm Anh Clinic | PHÒNG KHÁM ĐA KHOA TÂM ANH QUẬN 7 | Mã số: TA5.TTBYT.QT.06 | | --- | --- | --- | | | **QUY TRÌNH** **BẢO TRÌ, BẢO DƯỜNG, ĐÀO TẠO** **TRANG THIẾT BỊ Y TẾ** | Lần phát hành: 01 Ngày hiệu lực: **08/01/2025** Trang : 2/6 | ### 1. Mục đích - Thống nhất cách thức lập kế hoạch bảo trì, bảo dưỡng, đào tạo lại trang thiết bị y tế đối với Phòng Trang thiết bị y tế và các Đơn vị sử dụng. - Nhằm mục đích sử dụng thiết bị hiệu quả, vận hành an toàn thiết bị đã được đầu tư, nâng cao công tác quản lý trang thiết bị y tế tại Phòng Khám Đa khoa Tâm Anh Quận 7. ### 2. Phạm vi và đối tượng áp dụng **2.1. Phạm vi áp dụng:** Áp dụng đối với tất cả các Đơn vị sử dụng trang thiết bị y tế trong Phòng khám Đa khoa Tâm Anh Quận 7. #### 2" id="doc-ta5.ttbyt.qt.06-ta5.ttbyt.qt.06-quy-tr-nh-b-o-tr-b-o-d-ng">
<header class="doc-head">
<div class="doc-meta">
<span class="chip chip-qt">Quy trình</span>
<code>TA5.TTBYT.QT.06</code>
</div>
<h3>Bảo trì, bảo dưỡng, đào tạo trang thiết bị y tế</h3>
<p class="doc-file">TA5.TTBYT.QT.06_Quy trình bảo trì, bảo dưỡng, đào tạo trang thiết bị y tế.md</p>
</header>
<div class="md">
<p>Tâm Anh<br/>
Hospital<br/>
Tâm Anh Clinic</p>
<h2>QUY TRÌNH</h2>
<p>BẢO TRÌ, BẢO DƯỠNG, ĐÀO TẠO<br/>
TRANG THIẾT BỊ Y TẾ</p>
<p>Mã số : TA5.TTBYT.QT.06<br/>
Lần phát hành : 01<br/>
Ngày phát hành : 24/12/2024<br/>
Ngày hiệu lực : 08/01/2025<br/>
Số trang : 06</p>
<table>
<thead>
<tr>
<th>Trách nhiệm</th>
<th>Họ và tên</th>
<th>Chức vụ</th>
<th>Ký tên</th>
<th>Ngày ký</th>
</tr>
</thead>
<tbody>
<tr>
<td>Soạn thảo</td>
<td>Nguyễn Tấn Tài</td>
<td>Nhân viên Trang thiết bị y tế</td>
<td></td>
<td>20/12/2024</td>
</tr>
<tr>
<td>Kiểm soát</td>
<td>Nguyễn Tấn Lợi</td>
<td>Phó phòng Trang thiết bị y tế</td>
<td></td>
<td>20/12/2024</td>
</tr>
<tr>
<td></td>
<td>Nguyễn Bình An</td>
<td>Trưởng phòng Vận hành tòa nhà</td>
<td></td>
<td>21/12/2024</td>
</tr>
<tr>
<td></td>
<td>Trần Nguyễn Như Anh</td>
<td>Giám đốc Quản lý chất lượng</td>
<td></td>
<td>21/12/2024</td>
</tr>
<tr>
<td></td>
<td>Nguyễn Hữu Trâm Em</td>
<td>Phó Tổng Giám đốc kiêm Giám đốc Chuyên môn</td>
<td></td>
<td>21/12/2024</td>
</tr>
<tr>
<td>Phê duyệt</td>
<td>Ngô Thị Ngọc Hoa</td>
<td>Phó Tổng Giám đốc</td>
<td></td>
<td>23/12/2024</td>
</tr>
</tbody>
</table>
<table>
<thead>
<tr>
<th><strong>ta</strong> Tâm Anh Hospital Tâm Anh Clinic</th>
<th>PHÒNG KHÁM ĐA KHOA TÂM ANH QUẬN 7</th>
<th>Mã số: TA5.TTBYT.QT.06</th>
</tr>
</thead>
<tbody>
<tr>
<td></td>
<td><strong>QUY TRÌNH</strong> <strong>BẢO TRÌ, BẢO DƯỜNG, ĐÀO TẠO</strong> <strong>TRANG THIẾT BỊ Y TẾ</strong></td>
<td>Lần phát hành: 01 Ngày hiệu lực: 08/01/2025 Trang : 1/6</td>
</tr>
</tbody>
</table>
<h3>TÌNH TRẠNG TÀI LIỆU</h3>
<table>
<thead>
<tr>
<th>Phiên bản</th>
<th>Ngày hiệu lực</th>
<th>Nội dung cập nhật/ thay đổi</th>
</tr>
</thead>
<tbody>
<tr>
<td>01</td>
<td>08/01/2025</td>
<td>Soạn thảo và ban hành lần đầu</td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
</tr>
</tbody>
</table>
<h3>TỪ KHÓA (HASHTAG):</h3>
<p>Bao tri, bao duong, dao tao, trang thiet bi y te</p>
<table>
<thead>
<tr>
<th><strong>ta</strong> Tâm Anh Hospital Tâm Anh Clinic</th>
<th>PHÒNG KHÁM ĐA KHOA TÂM ANH QUẬN 7</th>
<th>Mã số: TA5.TTBYT.QT.06</th>
</tr>
</thead>
<tbody>
<tr>
<td></td>
<td><strong>QUY TRÌNH</strong> <strong>BẢO TRÌ, BẢO DƯỜNG, ĐÀO TẠO</strong> <strong>TRANG THIẾT BỊ Y TẾ</strong></td>
<td>Lần phát hành: 01 Ngày hiệu lực: <strong>08/01/2025</strong> Trang : 2/6</td>
</tr>
</tbody>
</table>
<h3>1. Mục đích</h3>
<ul>
<li>Thống nhất cách thức lập kế hoạch bảo trì, bảo dưỡng, đào tạo lại trang thiết bị y tế đối với Phòng Trang thiết bị y tế và các Đơn vị sử dụng.</li>
<li>Nhằm mục đích sử dụng thiết bị hiệu quả, vận hành an toàn thiết bị đã được đầu tư, nâng cao công tác quản lý trang thiết bị y tế tại Phòng Khám Đa khoa Tâm Anh Quận 7.</li>
</ul>
<h3>2. Phạm vi và đối tượng áp dụng</h3>
<p><strong>2.1. Phạm vi áp dụng:</strong> Áp dụng đối với tất cả các Đơn vị sử dụng trang thiết bị y tế trong Phòng khám Đa khoa Tâm Anh Quận 7.</p>
<h4>2.2. Đối tượng áp dụng</h4>
<table>
<thead>
<tr>
<th>☑ Tất cả nhân viên</th>
<th>☐ Bác sĩ</th>
<th>☐ Nhân sự vệ sinh</th>
</tr>
</thead>
<tbody>
<tr>
<td>☐ Điều dưỡng</td>
<td>☐ Dược sĩ</td>
<td>☐ Nhân sự nhà giặt</td>
</tr>
<tr>
<td>☐ Hộ sinh</td>
<td>☐ Chuyên viên phôi học</td>
<td>☐ Nhân sự tiếp liệu thanh trùng</td>
</tr>
<tr>
<td>☐ Thư ký y khoa</td>
<td>☐ Chăm sóc khách hàng</td>
<td>☐ Nhân sự hồ sơ bảo hiểm</td>
</tr>
<tr>
<td>☐ Kỹ thuật y</td>
<td>☐ Hỗ trợ chăm sóc</td>
<td>☐ Nhân sự dịch vụ dinh dưỡng</td>
</tr>
<tr>
<td>☐ Kỹ thuật viên chăm sóc da</td>
<td>☐ Bảo vệ</td>
<td>☐ Nhân sự kế toán</td>
</tr>
<tr>
<td>☐ Khác: ...</td>
<td></td>
<td></td>
</tr>
</tbody>
</table>
<h3>3. Thuật ngữ và từ viết tắt</h3>
<table>
<thead>
<tr>
<th>Thuật ngữ</th>
<th>Từ viết tắt</th>
<th>Định nghĩa</th>
</tr>
</thead>
<tbody>
<tr>
<td>Đơn vị sử dụng</td>
<td>ĐVSD</td>
<td>-</td>
</tr>
<tr>
<td>Chẩn đoán Hình ảnh</td>
<td>CĐHA</td>
<td>-</td>
</tr>
<tr>
<td>Mua hàng</td>
<td>MH</td>
<td>-</td>
</tr>
<tr>
<td>Nhà cung cấp</td>
<td>NCC</td>
<td>-</td>
</tr>
<tr>
<td>Tổng Giám đốc</td>
<td>TGĐ</td>
<td>-</td>
</tr>
<tr>
<td>Trang thiết bị y tế</td>
<td>TTBYT</td>
<td>-</td>
</tr>
</tbody>
</table>
<h3>4. Nội dung</h3>
<p><strong>4.1. Quy định, nguyên tắc:</strong> Không có</p>
<p><strong>4.2. Lưu đồ:</strong> Không có</p>
<p><strong>4.3. Các bước thực hiện</strong></p>
<table>
<thead>
<tr>
<th><strong>ta</strong> Tâm Anh Hospital Tâm Anh Clinic</th>
<th>PHÒNG KHÁM ĐA KHOA TÂM ANH QUẬN 7</th>
<th>Mã số: TA5.TTBYT.QT.06</th>
</tr>
</thead>
<tbody>
<tr>
<td></td>
<td><strong>QUY TRÌNH</strong> <strong>BẢO TRÌ, BẢO DƯỠNG, ĐÀO TẠO</strong> <strong>TRANG THIẾT BỊ Y TẾ</strong></td>
<td>Lần phát hành: 01 Ngày hiệu lực: 08/01/2025 Trang : 3/6</td>
</tr>
</tbody>
</table>
<h4>4.3.1. Bảo trì, bảo dưỡng, đào tạo do NCC dịch vụ thực hiện</h4>
<table>
<thead>
<tr>
<th>Các bước thực hiện</th>
<th>Nội dung</th>
<th>Phụ trách</th>
</tr>
</thead>
<tbody>
<tr>
<td><strong>Bước 1:</strong> Lập danh mục TTBYT cần bảo trì, bảo dưỡng, đào tạo</td>
<td>- - Phòng TTBYT lập kế hoạch, lên danh sách TTBYT cần bảo trì, bảo dưỡng, đào tạo lại của toàn Phòng khám cho năm tiếp theo trước ngày 30/12 hàng năm. - - Kết hợp NCC đưa ra lịch bảo trì, bảo dưỡng, đào tạo phù hợp với yêu cầu của TTBYT.</td>
<td>- Phòng TTBYT</td>
</tr>
<tr>
<td><strong>Bước 2 :</strong> Xin phê duyệt của TGD về danh mục các TTBYT cần bảo trì, bảo dưỡng, đào tạo</td>
<td>- - Phòng TTBYT trình TGD xin phê duyệt danh mục cần bảo trì, bảo dưỡng trong tháng 01 hàng năm. - - Kết hợp NCC dịch vụ khảo sát đánh giá tình trạng TTBYT. - - Giao dịch với NCC dịch vụ hoàn thành thủ tục ký hợp đồng (nếu có).</td>
<td>- - Phòng TTBYT - - Phòng MH</td>
</tr>
<tr>
<td><strong>Bước 3:</strong> Tiến hành bảo trì, bảo dưỡng, đào tạo</td>
<td>- - Thông báo qua email cho ĐVSD kế hoạch bảo trì, bảo dưỡng trước khi tiến hành ít nhất 5 ngày. - - Riêng các hệ thống thiết bị lớn tại Khoa CĐHA: X-Quang cần báo trước ít nhất 7 ngày, kế hoạch phải nêu rõ thời gian dự kiến bảo hành, bảo trì là bao lâu và thực hiện từ sau 16:00 hoặc vào ngày chủ nhật. - - Giám sát quá trình bảo trì, bảo dưỡng. - - HĐSD hoặc đào tạo lại cho người sử dụng (nếu cần thiết).</td>
<td>- - Phòng TTBYT - - ĐVSD</td>
</tr>
<tr>
<td><strong>Bước 4:</strong> Tiến hành kiểm tra và nghiệm thu thiết bị sau khi bảo trì, bảo dưỡng</td>
<td>- - Đánh giá toàn bộ quá trình bảo trì, bảo dưỡng so sánh đối chiếu với điều khoản hợp đồng nếu đạt sẽ tiến hành ký Biên bản bàn giao và nghiệm thu đưa vào sử dụng theo</td>
<td>- - Phòng TTBYT - - ĐVSD</td>
</tr>
<tr>
<td><strong>Tâm Anh Hospital</strong> Tâm Anh Clinic</td>
<td>PHÒNG KHÁM ĐA KHOA TÂM ANH QUẬN 7</td>
<td>Mã số: TA5.TTBYT.QT.06</td>
</tr>
<tr>
<td>---</td>
<td>---</td>
<td>---</td>
</tr>
<tr>
<td></td>
<td><strong>QUY TRÌNH</strong> <strong>BẢO TRÌ, BẢO DƯỠNG, ĐÀO TẠO</strong> <strong>TRANG THIẾT BỊ Y TẾ</strong></td>
<td>Lần phát hành: 01 Ngày hiệu lực: 08/01/2025 Trang : 4/6</td>
</tr>
</tbody>
</table>
<table>
<thead>
<tr>
<th>Các bước thực hiện</th>
<th>Nội dung</th>
<th>Phụ trách</th>
</tr>
</thead>
<tbody>
<tr>
<td></td>
<td>BM01_TA5.TTBYT.QT.04_Biên bản bàn giao và nghiệm thu thiết bị - ĐVSD và Phòng TTBYT đồng ký xác nhận vào biên bản dịch vụ của NCC. - Phòng TTBYT sẽ ghi nội dung dịch vụ vào sổ lý lịch máy theo BM05_TA5.TTBYT.QT.04_Sổ lý lịch thiết bị</td>
<td></td>
</tr>
</tbody>
</table>
<h4>4.3.2. Bảo trì, bảo dưỡng, đào tạo lại do phòng TTBYT thực hiện</h4>
<table>
<thead>
<tr>
<th>Các bước thực hiện</th>
<th>Nội dung</th>
<th>Phụ trách</th>
</tr>
</thead>
<tbody>
<tr>
<td><strong>Bước 1:</strong> Lập danh mục TTBYT cần bảo trì, bảo dưỡng, đào tạo</td>
<td>- Phòng TTBYT khảo sát, lập kế hoạch danh mục TTBYT cần bảo trì, bảo dưỡng, đào tạo lại của toàn Phòng khám cho năm tiếp theo trước ngày 30/12 hàng năm.</td>
<td>- Phòng TTBYT</td>
</tr>
<tr>
<td><strong>Bước 2:</strong> Xin phê duyệt của TGD về danh mục các TTBYT cần bảo trì, bảo dưỡng, đào tạo</td>
<td>- Phòng TTBYT trình TGD xin phê duyệt kế hoạch danh mục cần bảo trì, bảo dưỡng trong tháng 01 hàng năm.</td>
<td>- Phòng TTBYT</td>
</tr>
<tr>
<td><strong>Bước 3:</strong> Tiến hành bảo trì, bảo dưỡng, đào tạo</td>
<td>- Thông báo qua email cho ĐVSD kế hoạch bảo trì, bảo dưỡng hoặc đào tạo lại TTBYT trước khi tiến hành ít nhất 05 ngày.</td>
<td>- Phòng TTBYT</td>
</tr>
<tr>
<td><strong>Bước 4:</strong> Tiến hành kiểm tra và nghiệm thu thiết bị sau khi bảo trì, bảo dưỡng</td>
<td>- Đánh giá toàn bộ quá trình bảo trì, bảo dưỡng. Phòng TTBYT tiến hành ghi biên bản nội bộ và sổ lý lịch máy (nếu thay thế hoặc sửa chữa). - Đối với TTBYT cần thay thế linh kiện, phụ kiện phải lập biên bản báo cáo TGD. - Phòng TTBYT và ĐVSD thống nhất đưa vào nội dung biên bản khuyến cáo cho thiết</td>
<td>- Phòng TTBYT - ĐVSD</td>
</tr>
</tbody>
</table>
<p>13</p>
<table>
<thead>
<tr>
<th><strong>ta</strong> Tâm Anh Hospital Tâm Anh Clinic</th>
<th>PHÒNG KHÁM ĐA KHOA TÂM ANH QUẬN 7</th>
<th>Mã số: TA5.TTBYT.QT.06</th>
</tr>
</thead>
<tbody>
<tr>
<td></td>
<td><strong>QUY TRÌNH</strong> <strong>BẢO TRÌ, BẢO DƯỠNG, ĐÀO TẠO</strong> <strong>TRANG THIẾT BỊ Y TẾ</strong></td>
<td>Lần phát hành: 01 Ngày hiệu lực: 01/01/2015 Trang : 5/6</td>
</tr>
</tbody>
</table>
<table>
<thead>
<tr>
<th>Các bước thực hiện</th>
<th>Nội dung</th>
<th>Phụ trách</th>
</tr>
</thead>
<tbody>
<tr>
<td></td>
<td>bị tiếp tục hoạt động chờ thay thế linh kiện hoặc ngưng hoạt động do không đảm bảo an toàn thiết bị và bệnh nhân.</td>
<td></td>
</tr>
</tbody>
</table>
<h4>4.3.3. Bảo trì trong thời gian bảo hành</h4>
<table>
<thead>
<tr>
<th>Các bước thực hiện</th>
<th>Nội dung</th>
<th>Phụ trách</th>
</tr>
</thead>
<tbody>
<tr>
<td><strong>Bước 1:</strong> Lập danh mục TTBYT cần bảo trì, bảo dưỡng, đào tạo</td>
<td>- Phòng TTBYT khảo sát, lập kế hoạch danh mục TTBYT cần bảo trì, bảo dưỡng, đào tạo lại của toàn Phòng khám cho năm tiếp theo trước ngày 30/12 hàng năm.</td>
<td>- Phòng TTBYT</td>
</tr>
<tr>
<td><strong>Bước 2:</strong> Tiến hành bảo trì, bảo dưỡng, đào tạo</td>
<td>- Thông báo cho ĐVSD thời gian tiến hành bảo trì, bảo dưỡng, đào tạo lại TTBYT (nếu có) trước khi tiến hành ít nhất 05 ngày.</td>
<td>- Phòng TTBYT</td>
</tr>
<tr>
<td></td>
<td>- Giám sát NCC bảo trì, bảo dưỡng, đào tạo lại.</td>
<td>- Phòng TTBYT</td>
</tr>
<tr>
<td><strong>Bước 3:</strong> Tiến hành kiểm tra và nghiệm thu thiết bị sau khi bảo trì, bảo dưỡng</td>
<td>- Đánh giá toàn bộ quá trình bảo trì, bảo dưỡng tiến hành ký Biên bản bàn giao nghiệm thu đưa vào sử dụng theo BM01_TA5.TTBYT.QT.04_Biên bản bàn giao và nghiệm thu thiết bị - Đối với TTBYT cần thay thế linh kiện, phụ kiện phải lập biên bản báo cáo TGD. - NCC đưa vào nội dung biên bản khuyến cáo cho thiết bị tiếp tục hoạt động chờ thay thế linh kiện hoặc ngưng hoạt động do không đảm bảo an toàn thiết bị và bệnh nhân. - Ký Biên bản đào tạo hướng dẫn sử dụng với ĐVSD theo BM03_TA5.TTBYT.QT.04_Biên bản hoàn thành công tác huấn luyện, đào tạo, hướng dẫn sử dụng</td>
<td>- Phòng TTBYT - ĐVSD</td>
</tr>
<tr>
<td><strong>ta</strong> Tâm Anh Hospital Tâm Anh Clinic</td>
<td>PHÒNG KHÁM ĐA KHOA TÂM ANH QUẬN 7</td>
<td>Mã số: TA5.TTBYT.QT.06</td>
</tr>
<tr>
<td>---</td>
<td>---</td>
<td>---</td>
</tr>
<tr>
<td></td>
<td><strong>QUY TRÌNH</strong> <strong>BẢO TRÌ, BẢO DƯỜNG, ĐÀO TẠO</strong> <strong>TRANG THIẾT BỊ Y TẾ</strong></td>
<td>Lần phát hành: 01 Ngày hiệu lực: <strong>08/01/2025</strong> Trang : 6/6</td>
</tr>
</tbody>
</table>
<table>
<thead>
<tr>
<th>Các bước thực hiện</th>
<th>Nội dung</th>
<th>Phụ trách</th>
</tr>
</thead>
<tbody>
<tr>
<td></td>
<td>- ĐVSD: ghi lý lịch máy theo dõi TTBYT trong suốt quá trình sử dụng theo BM05_TA5.TTBYT.QT.04_Sổ lý lịch thiết bị</td>
<td></td>
</tr>
</tbody>
</table>
<h2>5. Tài liệu liên quan và tham khảo</h2>
<h3>5.1. Tài liệu liên quan</h3>
<table>
<thead>
<tr>
<th>STT</th>
<th>Mã số</th>
<th>Tên phụ lục/biểu mẫu</th>
</tr>
</thead>
<tbody>
<tr>
<td>1</td>
<td>BM01_TA5.TTBYT.QT.04</td>
<td>Biên bản bàn giao và lắp đặt thiết bị</td>
</tr>
<tr>
<td>2</td>
<td>BM03_TA5.TTBYT.QT.04</td>
<td>Biên bản hoàn thành công tác huấn luyện đào tạo, hướng dẫn sử dụng</td>
</tr>
<tr>
<td>3</td>
<td>BM05_TA5.TTBYT.QT.04</td>
<td>Sổ lý lịch thiết bị</td>
</tr>
</tbody>
</table>
<h3>5.2. Tài liệu tham khảo: Không có</h3>
<h2>6. Phụ lục và biểu mẫu: Không có</h2>
<p>14</p>
</div>
</article></section>
<section class="block" data-group="TA5.TTBYT.QT.07" id="group-TA5.TTBYT.QT.07">
<header class="block-head">
<p class="block-code">TA5.TTBYT.QT.07</p>
<h2>Thanh lý đồ dùng, trang thiết bị hư hỏng / hết hạn / không sử dụng</h2>
<p class="block-desc">Thanh lý TTBYT không còn sử dụng</p>
</header>
<article class="doc" data-group="TA5.TTBYT.QT.07" data-id="ta5.ttbyt.qt.07-ta5.ttbyt.qt.07-quy-tr-nh-thanh-l-d-ng-tra" data-search="# QUY TRÌNH THANH LÝ ## ĐỒ DÙNG, TRANG THIẾT BỊ Y TẾ HƯ HỐNG/ HẾT THỜI HẠN SỬ DỤNG/KHÔNG SỬ DỤNG Mã số : TA5.TTBYT.QT.07 Lần phát hành : 01 Ngày phát hành : 25.12.2024 Ngày hiệu lực : 09.10.2025 Số trang : 07 | Trách nhiệm | Họ và tên | Chức vụ | Ký tên | Ngày ký | | --- | --- | --- | --- | --- | | Soạn thảo | Nguyễn Tấn Tài | Kỹ sư Trang thiết bị y tế | | 23/12/2024 | | Kiểm soát | Nguyễn Tấn Lợi | Phó phòng Trang thiết bị y tế | | 23/12/2024 | | | Tống Văn Khải | Trưởng khoa Kiểm soát nhiễm khuẩn | | 23/12/2024 | | | Đinh Thị Thúy Hà | Trưởng Bộ phận Vệ sinh | | 23/12/2024 | | | Hoàng Thị Bích Liên | Trưởng Phòng Kế Toán | | 23/12/2024 | | | Nguyễn Bình An | Trưởng phòng Vận hành tòa nhà | | 24/12/2024 | | | Trần Nguyễn Như Anh | Giám đốc Quản lý chất lượng | | 24/12/2024 | | | Nguyễn Hữu Trâm Em | Phó Tổng Giám đốc kiêm Giám đốc Chuyên môn | | 24/12/2024 | | Phê duyệt | Ngô Thị Ngọc Hoa | Phó Tổng Giám đốc | | 24/12/2024 | | **ta** Tâm Anh Hospital Tâm Anh Clinic | PHÒNG KHÁM ĐA KHOA TÂM ANH QUẬN 7 | Mã số: TA5.TTBYT.QT.07 | | --- | --- | --- | | | **QUY TRÌNH THANH LÝ** **ĐỒ DÙNG, TRANG THIẾT BỊ Y TẾ HƯ HỐNG/** **HẾT THỜI HẠN SỬ DỤNG/KHÔNG SỬ DỤNG** | Lần phát hành: 01 Ngày hiệu lực: 09/01/2025 Trang : 1/7 | ### TÌNH TRẠNG TÀI LIỆU | Phiên bản | Ngày hiệu lực | Nội dung cập nhật/ thay đổi | | --- | --- | --- | | 01 | 09/01/2025 | Soạn thảo và ban hành lần đầu | | | | | ### TỪ KHÓA (HASHTAG): Thanh ly do dung, trang thiet bi y te hu hong, het thoi han su dung, khong su dung | **TPA** Tâm Anh Hospital Tâm Anh Clinic | **PHÒNG KHÁM ĐA KHOA TÂM ANH QUẬN 7** | Mã số: TA5.TTBYT.QT.07 | | --- | --- | --- | | | **QUY TRÌNH THANH LÝ** **ĐỒ DÙNG, TRANG THIẾT BỊ Y TẾ HƯ HỎNG/** **HẾT THỜI HẠN SỬ DỤNG/KHÔNG SỬ DỤNG** | Lần phát hành: 01 Ngày hiệu lực: **09/01/2025** Trang : 2/7 | ## 1. Mục đích - Xác định nguyên nhân, trách nhiệm của cá nhân, tập thể gây hư hỏng đồ dùng, trang thiết bị y tế chưa hết khấu hao - Thanh lý các đồ dùng, trang thiết bị y tế đã hư hỏng/không sử dụ" id="doc-ta5.ttbyt.qt.07-ta5.ttbyt.qt.07-quy-tr-nh-thanh-l-d-ng-tra">
<header class="doc-head">
<div class="doc-meta">
<span class="chip chip-qt">Quy trình</span>
<code>TA5.TTBYT.QT.07</code>
</div>
<h3>Thanh lý đồ dùng, trang thiết bị hư hỏng / hết hạn / không sử dụng</h3>
<p class="doc-file">TA5.TTBYT.QT.07_ Quy trình thanh lý đồ dùng, trang thiết bị hư hỏng, hết thời hạn sử dụng, không sử dụng.md</p>
</header>
<div class="md">
<h1>QUY TRÌNH THANH LÝ</h1>
<h2>ĐỒ DÙNG, TRANG THIẾT BỊ Y TẾ HƯ HỐNG/</h2>
<p>HẾT THỜI HẠN SỬ DỤNG/KHÔNG SỬ DỤNG</p>
<p>Mã số : TA5.TTBYT.QT.07<br/>
Lần phát hành : 01<br/>
Ngày phát hành : 25.12.2024<br/>
Ngày hiệu lực : 09.10.2025<br/>
Số trang : 07</p>
<table>
<thead>
<tr>
<th>Trách nhiệm</th>
<th>Họ và tên</th>
<th>Chức vụ</th>
<th>Ký tên</th>
<th>Ngày ký</th>
</tr>
</thead>
<tbody>
<tr>
<td>Soạn thảo</td>
<td>Nguyễn Tấn Tài</td>
<td>Kỹ sư Trang thiết bị y tế</td>
<td></td>
<td>23/12/2024</td>
</tr>
<tr>
<td>Kiểm soát</td>
<td>Nguyễn Tấn Lợi</td>
<td>Phó phòng Trang thiết bị y tế</td>
<td></td>
<td>23/12/2024</td>
</tr>
<tr>
<td></td>
<td>Tống Văn Khải</td>
<td>Trưởng khoa Kiểm soát nhiễm khuẩn</td>
<td></td>
<td>23/12/2024</td>
</tr>
<tr>
<td></td>
<td>Đinh Thị Thúy Hà</td>
<td>Trưởng Bộ phận Vệ sinh</td>
<td></td>
<td>23/12/2024</td>
</tr>
<tr>
<td></td>
<td>Hoàng Thị Bích Liên</td>
<td>Trưởng Phòng Kế Toán</td>
<td></td>
<td>23/12/2024</td>
</tr>
<tr>
<td></td>
<td>Nguyễn Bình An</td>
<td>Trưởng phòng Vận hành tòa nhà</td>
<td></td>
<td>24/12/2024</td>
</tr>
<tr>
<td></td>
<td>Trần Nguyễn Như Anh</td>
<td>Giám đốc Quản lý chất lượng</td>
<td></td>
<td>24/12/2024</td>
</tr>
<tr>
<td></td>
<td>Nguyễn Hữu Trâm Em</td>
<td>Phó Tổng Giám đốc kiêm Giám đốc Chuyên môn</td>
<td></td>
<td>24/12/2024</td>
</tr>
<tr>
<td>Phê duyệt</td>
<td>Ngô Thị Ngọc Hoa</td>
<td>Phó Tổng Giám đốc</td>
<td></td>
<td>24/12/2024</td>
</tr>
<tr>
<td><strong>ta</strong> Tâm Anh Hospital Tâm Anh Clinic</td>
<td>PHÒNG KHÁM ĐA KHOA TÂM ANH QUẬN 7</td>
<td>Mã số: TA5.TTBYT.QT.07</td>
<td></td>
<td></td>
</tr>
<tr>
<td>---</td>
<td>---</td>
<td>---</td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td><strong>QUY TRÌNH THANH LÝ</strong> <strong>ĐỒ DÙNG, TRANG THIẾT BỊ Y TẾ HƯ HỐNG/</strong> <strong>HẾT THỜI HẠN SỬ DỤNG/KHÔNG SỬ DỤNG</strong></td>
<td>Lần phát hành: 01 Ngày hiệu lực: 09/01/2025 Trang : 1/7</td>
<td></td>
<td></td>
</tr>
</tbody>
</table>
<h3>TÌNH TRẠNG TÀI LIỆU</h3>
<table>
<thead>
<tr>
<th>Phiên bản</th>
<th>Ngày hiệu lực</th>
<th>Nội dung cập nhật/ thay đổi</th>
</tr>
</thead>
<tbody>
<tr>
<td>01</td>
<td>09/01/2025</td>
<td>Soạn thảo và ban hành lần đầu</td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
</tr>
</tbody>
</table>
<h3>TỪ KHÓA (HASHTAG):</h3>
<p>Thanh ly do dung, trang thiet bi y te hu hong, het thoi han su dung, khong su dung</p>
<table>
<thead>
<tr>
<th><strong>TPA</strong> Tâm Anh Hospital Tâm Anh Clinic</th>
<th><strong>PHÒNG KHÁM ĐA KHOA TÂM ANH QUẬN 7</strong></th>
<th>Mã số: TA5.TTBYT.QT.07</th>
</tr>
</thead>
<tbody>
<tr>
<td></td>
<td><strong>QUY TRÌNH THANH LÝ</strong> <strong>ĐỒ DÙNG, TRANG THIẾT BỊ Y TẾ HƯ HỎNG/</strong> <strong>HẾT THỜI HẠN SỬ DỤNG/KHÔNG SỬ DỤNG</strong></td>
<td>Lần phát hành: 01 Ngày hiệu lực: <strong>09/01/2025</strong> Trang : 2/7</td>
</tr>
</tbody>
</table>
<h2>1. Mục đích</h2>
<ul>
<li>Xác định nguyên nhân, trách nhiệm của cá nhân, tập thể gây hư hỏng đồ dùng, trang thiết bị y tế chưa hết khấu hao</li>
<li>Thanh lý các đồ dùng, trang thiết bị y tế đã hư hỏng/không sử dụng để đảm bảo quản lý hiệu quả nguồn vật tư và trang thiết bị y tế khác.</li>
<li>Đảm bảo nắm bắt thông tin và thay thế kịp thời vật tư, trang thiết bị y tế bị hư hỏng không đáp ứng nhu cầu để không ảnh hưởng đến hoạt động chuyên môn của bệnh viện.</li>
</ul>
<h2>2. Phạm vi và đối tượng áp dụng</h2>
<h3>2.1. Phạm vi áp dụng</h3>
<p>Áp dụng đối với tất cả các Đơn vị sử dụng trang thiết bị y tế trong Phòng khám Đa khoa Tâm Anh Quận 7.</p>
<h3>2.2. Đối tượng áp dụng:</h3>
<table>
<thead>
<tr>
<th>☐ Tất cả nhân viên</th>
<th>☐ Bác sĩ</th>
<th>☐ Nhân sự vệ sinh</th>
</tr>
</thead>
<tbody>
<tr>
<td>☐ Điều dưỡng</td>
<td>☐ Dược sĩ</td>
<td>☐ Nhân sự nhà giặt</td>
</tr>
<tr>
<td>☐ Hộ sinh</td>
<td>☐ Chuyên viên phôi học</td>
<td>☐ Nhân sự tiếp liệu thanh trùng</td>
</tr>
<tr>
<td>☐ Thư ký y khoa</td>
<td>☐ Chăm sóc khách hàng</td>
<td>☐ Nhân sự hồ sơ bảo hiểm</td>
</tr>
<tr>
<td>☐ Kỹ thuật y</td>
<td>☐ Hỗ trợ chăm sóc</td>
<td>☐ Nhân sự dịch vụ dinh dưỡng</td>
</tr>
<tr>
<td>☐ Kỹ thuật viên chăm sóc da</td>
<td>☐ Bảo vệ</td>
<td>☐ Nhân sự kế toán</td>
</tr>
<tr>
<td>☑ Khác: CBNV, Trưởng đơn vị của CBNV có nhu cầu thanh lý đồ dùng, trang thiết bị y tế hư hỏng/ hết thời hạn sử dụng/ không sử dụng và Nhân sự Phòng TTBYT</td>
<td></td>
<td></td>
</tr>
</tbody>
</table>
<h2>3. Thuật ngữ và từ viết tắt:</h2>
<table>
<thead>
<tr>
<th>Thuật ngữ</th>
<th>Từ viết tắt</th>
<th>Định nghĩa</th>
</tr>
</thead>
<tbody>
<tr>
<td>Cán bộ nhân viên</td>
<td>CBNV</td>
<td>-</td>
</tr>
<tr>
<td>Công cụ dụng cụ</td>
<td>CCDC</td>
<td>-</td>
</tr>
<tr>
<td>House keeping</td>
<td>HK</td>
<td>-</td>
</tr>
<tr>
<td>Kế hoạch Tổng hợp</td>
<td>KHTH</td>
<td>-</td>
</tr>
<tr>
<td>Kế toán</td>
<td>KT</td>
<td>-</td>
</tr>
<tr>
<td><strong>ta</strong> Tâm Anh Hospital Tâm Anh Clinic</td>
<td>PHÒNG KHÁM ĐA KHOA TÂM ANH QUẬN 7</td>
<td>Mã số: TA5.TTBYT.QT.07</td>
</tr>
<tr>
<td>---</td>
<td>---</td>
<td>---</td>
</tr>
<tr>
<td></td>
<td><strong>QUY TRÌNH THANH LÝ</strong> <strong>ĐỒ DÙNG, TRANG THIẾT BỊ Y TẾ HƯ HỎNG/</strong> <strong>HẾT THỜI HẠN SỬ DỤNG/KHÔNG SỬ DỤNG</strong></td>
<td>Lần phát hành: 01 Ngày hiệu lực: 08/01/2025 Trang : 3/7</td>
</tr>
</tbody>
</table>
<table>
<thead>
<tr>
<th>Phòng khám Đa khoa Tâm Anh Quận 7.</th>
<th>PK</th>
<th>-</th>
</tr>
</thead>
<tbody>
<tr>
<td>Quản lý Chất lượng</td>
<td>QLCL</td>
<td>-</td>
</tr>
<tr>
<td>Tài sản cố định</td>
<td>TSCĐ</td>
<td>-</td>
</tr>
<tr>
<td>Tổng Giám đốc</td>
<td>TGĐ</td>
<td>-</td>
</tr>
<tr>
<td>Trang thiết bị y tế</td>
<td>TTBYT</td>
<td>-</td>
</tr>
<tr>
<td>Trung tâm/ Khoa/ Phòng/ Bộ phận</td>
<td>Đơn vị</td>
<td>-</td>
</tr>
</tbody>
</table>
<h4>4. Nội dung</h4>
<p>4.1. Quy định, nguyên tắc: (Không)</p>
<p>4.2. Lưu đồ: (Không)</p>
<p>4.3. Các bước thực hiện:</p>
<table>
<thead>
<tr>
<th>Các bước thực hiện</th>
<th>Nội dung</th>
<th>Phụ trách</th>
</tr>
</thead>
<tbody>
<tr>
<td><strong>Bước 1:</strong> Xác định tiêu chuẩn đồ dùng, TTBYT hư hỏng, không thể sửa chữa cần thanh lý/hủy bỏ</td>
<td>- Các Đơn vị lập BM01_TA5.TTBYT.QT.07_ Phiếu đề xuất thanh lý đồ dùng, trang thiết bị hư hỏng, không sử dụng gửi Phòng TTBYT khi có những dấu hiệu như sau: - <strong>Dụng cụ phẫu thuật:</strong> Đứt, gãy, cong, vênh, mòn rỉ các khớp nối, không còn khả năng tiếp xúc, phát sinh nhiệt... không đáp ứng nhu cầu chuyên môn, không an toàn, không thể sửa chữa được. - <strong>TTBYT:</strong> Hư hỏng không đảm bảo an toàn, không đáp ứng nhu cầu sử dụng; không thể sửa chữa được hoặc chi phí sửa chữa quá tốn kém so với giá trị của thiết bị đó. - <strong>Đồ dùng, CCDC y tế khác:</strong> Gãy, vỡ, biến dạng không đảm bảo an toàn, không còn khả năng sử dụng...</td>
<td>- Đơn vị đề xuất thanh lý</td>
</tr>
<tr>
<td><strong>ta</strong> Tâm Anh Hospital Tâm Anh Clinic</td>
<td><strong>PHÒNG KHÁM ĐA KHOA TÂM ANH QUẬN 7</strong></td>
<td>Mã số: TA5.TTBYT.QT.07 Lần phát hành: 01 Ngày hiệu lực: <strong>09/01/2025</strong> Trang : 4/7</td>
</tr>
<tr>
<td>---</td>
<td>---</td>
<td>---</td>
</tr>
<tr>
<td></td>
<td><strong>QUY TRÌNH THANH LÝ</strong> <strong>ĐỒ DÙNG, TRANG THIẾT BỊ Y TẾ HƯ HỎNG/</strong> <strong>HẾT THỜI HẠN SỬ DỤNG/KHÔNG SỬ DỤNG</strong></td>
<td></td>
</tr>
</tbody>
</table>
<table>
<thead>
<tr>
<th>Các bước thực hiện</th>
<th>Nội dung</th>
<th>Phụ trách</th>
</tr>
</thead>
<tbody>
<tr>
<td><strong>Bước 2:</strong> Tiếp nhận thông tin và thành lập hội đồng thanh lý</td>
<td>- - Các Đơn vị lập Phiếu đề xuất thanh lý chuyển đến Phòng TBYT để xử lý. - - Phòng TBYT làm đề xuất thành lập Hội đồng thanh lý đồ dùng TTBYT (gọi tắt là Hội đồng thanh lý) xin trình TGD phê duyệt. Hội đồng này bao gồm đại diện các Đơn vị sau: Phòng KHTH, Phòng QLCL, Phòng Kế toán, Phòng Thiết bị y tế và Đơn vị đề nghị thanh lý đồ dùng TTBYT, Bộ phận House Keeping . Tham khảo BM02_TA5.TTBYT.QT.07_ Quyết định thành lập hội đồng thanh lý đồ dùng, trang thiết bị hư hỏng, hết thời hạn sử dụng, không sử dụng - - Trường hợp các máy móc thiết bị y tế chuyên dùng, kỹ thuật cao, cần phải có ý kiến của chuyên gia Hãng/ Nhà cung cấp thì Phòng TBYT đề xuất với TGD mời chuyên gia tham gia đánh giá tình trạng của TTBYT.</td>
<td>- - Phòng TTBYT - - Phòng KHTH - - Phòng QLCL - - Phòng KT - - Đơn vị đề nghị thanh lý đồ dùng, TTBYT - - Bộ phận HK</td>
</tr>
<tr>
<td><strong>Bước 3:</strong> Đánh giá hiện trạng, đề xuất biện pháp xử lý đối với đồ dùng, TTBYT hư hỏng/ hết thời hạn sử dụng/ không sử dụng</td>
<td>- - Hội đồng thanh lý tiến hành kiểm tra, đánh giá hiện trạng đồ dùng, TTBYT cần hủy bỏ theo đề nghị Đơn vị để xác định mức độ hư hỏng, nguyên nhân và biện pháp xử lý; - - Đánh giá, ước tính khả năng và chi phí sửa chữa đối với tình trạng hư hỏng của đồ dùng, TTBYT; - - So sánh chi phí sửa chữa ước tính với giá trị mua mới của đồ dùng, TTBYT tương đương để đưa ra đề xuất xử lý; - - Lập BM04_TA5.TTBYT.QT.07_Biên bản đánh</td>
<td>- - Phòng TTBYT - - Phòng KHTH - - Phòng QLCL - - Phòng KT - - Đơn vị đề nghị thanh lý đồ dùng, TTBYT</td>
</tr>
</tbody>
</table>
<p>10</p>
<table>
<thead>
<tr>
<th><strong>ta</strong> Tầm Anh Hospital Tâm Anh Clinic</th>
<th>PHÒNG KHÁM ĐA KHOA TÂM ANH QUẬN 7</th>
<th>Mã số: TA5.TTBYT.QT.07</th>
</tr>
</thead>
<tbody>
<tr>
<td></td>
<td><strong>QUY TRÌNH THANH LÝ</strong> <strong>ĐỒ DÙNG, TRANG THIẾT BỊ Y TẾ HƯ HỎNG/</strong> <strong>HẾT THỜI HẠN SỬ DỤNG/KHÔNG SỬ DỤNG</strong></td>
<td>Lần phát hành: 01 Ngày hiệu lực: <strong>09/01/2025</strong> Trang : 5/7</td>
</tr>
</tbody>
</table>
<table>
<thead>
<tr>
<th>Các bước thực hiện</th>
<th>Nội dung</th>
<th>Phụ trách</th>
</tr>
</thead>
<tbody>
<tr>
<td></td>
<td>giá hiện trạng đồ dùng, trang thiết bị hư hỏng, hết thời hạn sử dụng, không sử dụng.</td>
<td></td>
</tr>
<tr>
<td><strong>Bước 4:</strong> Thực hiện xử lý đối với đồ dùng, TTBYT hư hỏng/ hết thời hạn sử dụng/ không sử dụng</td>
<td>- - Trên cơ sở Biên bản đánh giá hiện trạng đối với đồ dùng, TTBYT hư hỏng/ hết thời hạn sử dụng/ không sử dụng đã được lập của hội đồng thanh lý, Phòng TTBYT trình TGD phê duyệt phương án xử lý đối với đồ dùng, TTBYT hư hỏng/ hết thời hạn sử dụng/ không sử dụng; Lập Quyết định thanh lý CCDC, TSCĐ, đối với các đồ dùng, TTBYT được duyệt thanh lý. Tham khảo BM03_TA5.TTBYT.QT.07_ Quyết định thanh lý đồ dùng, trang thiết bị hư hỏng, hết thời hạn sử dụng, không sử dụng - - Với các lỗi chủ quan là nguyên nhân gây hỏng hóc đồ dùng, TTBYT, dựa theo kết luận của Hội đồng thanh lý, gửi Thanh tra xem xét và giải quyết lỗi cá nhân/ tập thể liên quan theo Quy định của PK. - - Phòng TTBYT thực hiện các bước công việc đối với trường hợp sửa chữa (tự làm/ thuê ngoài). - - Đối với các đồ dùng, TTBYT hư hỏng, không sử dụng được nữa: thực hiện phân loại (chất thải thông thường, chất thải y tế, chất thải y tế lây nhiễm,...) và hủy bỏ theo Quy trình của Khoa kiểm soát Nhiễm khuẩn; Nếu có thể bán thanh lý dưới hình thức phế liệu thì giao bộ phận HK thực hiện bán và nộp tiền thu được vào quỹ của PK. - - Đối với các đồ dùng, TTBYT không sử dụng hoặc hư hỏng/ hết thời hạn sử dụng nhưng vẫn tái sử</td>
<td>- - Phòng TTBYT - - Phòng KT - - Đơn vị đề nghị thanh lý đồ dùng - - TTBYT - - Phòng Kế Toán - - Bộ phận House Keeping</td>
</tr>
<tr>
<td><strong>Tâm Anh Hospital</strong> Tâm Anh Clinic</td>
<td><strong>PHÒNG KHÁM ĐA KHOA TÂM ANH QUẬN 7</strong></td>
<td>Mã số: TA5.TTBYT.QT.07 Lần phát hành: 01 Ngày hiệu lực: <strong>09/01/2025</strong> Trang : 6/7</td>
</tr>
<tr>
<td>---</td>
<td>---</td>
<td>---</td>
</tr>
<tr>
<td></td>
<td><strong>QUY TRÌNH THANH LÝ ĐỒ DÙNG, TRANG THIẾT BỊ Y TẾ HƯ HỐNG/ HẾT THỜI HẠN SỬ DỤNG/KHÔNG SỬ DỤNG</strong></td>
<td></td>
</tr>
</tbody>
</table>
<table>
<thead>
<tr>
<th>Các bước thực hiện</th>
<th>Nội dung</th>
<th>Phụ trách</th>
</tr>
</thead>
<tbody>
<tr>
<td></td>
<td>dụng được mà PK không sử dụng nữa: chuyển phòng Kế toán làm đầu mối, phối hợp với các đơn vị tiến hành bán thanh lý; Lập biên bản thanh lý BM05_TA5.TTBYT.QT.07_Biên bản thanh lý đồ dùng, trang thiết bị và thực hiện các bước điều chỉnh trên Sổ kế toán theo đúng Quy định hiện hành về quản lý CCDC, TSCĐ. Cụ thể như sau: - Đề xuất giá bán thanh lý, trình Tổng Giám đốc phê duyệt; - Soạn thảo Thông báo bán thanh lý TTBYT (gọi tắt là Thông báo), trình Giám đốc Vận hành ký để ban hành toàn PK. CBNV trong PK có nhu cầu mua thanh lý TTBYT phải đăng ký với phòng TTBYT trong thời hạn quy định tại Thông báo. Trường hợp có nhiều CBNV cùng đăng ký mua thanh lý 01 TTBYT thì ai đăng ký trước sẽ được duyệt mua trước; - Phòng TTBYT tổng hợp danh sách CBNV đăng ký mua thanh lý TTBYT (sắp xếp theo thứ tự đăng ký trước - sau), chuyển Phòng Kế toán xử lý; - Phòng Kế toán lập danh sách duyệt mua thanh lý TTBYT, thông báo cho CBNV được duyệt mua và thu tiền, lập biên bản bàn giao TTBYT được thanh lý.</td>
<td></td>
</tr>
</tbody>
</table>
<p>15</p>
<table>
<thead>
<tr>
<th><strong>ta</strong> Tầm Anh Hospital Tâm Anh Clinic</th>
<th><strong>PHÒNG KHÁM ĐA KHOA TÂM ANH QUẬN 7</strong></th>
<th>Mã số: TA5.TTBYT.QT.07</th>
</tr>
</thead>
<tbody>
<tr>
<td></td>
<td><strong>QUY TRÌNH THANH LÝ</strong> <strong>ĐỒ DÙNG, TRANG THIẾT BỊ Y TẾ HƯ HỎNG/</strong> <strong>HẾT THỜI HẠN SỬ DỤNG/KHÔNG SỬ DỤNG</strong></td>
<td>Lần phát hành: 01 Ngày hiệu lực: <strong>09/01/2025</strong> Trang : 7/7</td>
</tr>
</tbody>
</table>
<h2>5. Tài liệu liên quan và tham khảo</h2>
<p>5.1. Tài liệu liên quan: Không có</p>
<p>5.2. Tài liệu tham khảo: Không có</p>
<h2>6. Phụ lục và biểu mẫu:</h2>
<table>
<thead>
<tr>
<th>STT</th>
<th>Mã số</th>
<th>Tên phụ lục/biểu mẫu</th>
</tr>
</thead>
<tbody>
<tr>
<td>1</td>
<td>BM01_TA5.TTBYT.QT.07</td>
<td>Phiếu đề xuất thanh lý đồ dùng, trang thiết bị hư hỏng, hết thời hạn sử dụng, không sử dụng</td>
</tr>
<tr>
<td>2</td>
<td>BM02_TA5.TTBYT.QT.07</td>
<td>Quyết định thành lập hội đồng thanh lý đồ dùng, trang thiết bị hư hỏng, hết thời hạn sử dụng, không sử dụng</td>
</tr>
<tr>
<td>3</td>
<td>BM03_TA5.TTBYT.QT.07</td>
<td>Quyết định thanh lý đồ dùng, trang thiết bị hư hỏng, hết thời hạn sử dụng, không sử dụng</td>
</tr>
<tr>
<td>4</td>
<td>BM04_TA5.TTBYT.QT.07</td>
<td>Biên bản đánh giá hiện trạng đồ dùng, trang thiết bị hư hỏng, hết thời hạn sử dụng, không sử dụng</td>
</tr>
<tr>
<td>5</td>
<td>BM05_TA5.TTBYT.QT.07</td>
<td>Biên bản thanh lý đồ dùng, trang thiết bị</td>
</tr>
<tr>
<td>Tâm Anh Hospital Tâm Anh Clinic</td>
<td>PHÒNG KHÁM ĐA KHOA TÂM ANH QUẬN 7</td>
<td>Mã số: BM01_TA5.TTBYT.QT.07 Lần phát hành: 01 Ngày hiệu lực: 09/01/2025 Trang : 0/1</td>
</tr>
<tr>
<td>---</td>
<td>---</td>
<td>---</td>
</tr>
<tr>
<td></td>
<td>PHIẾU ĐỀ XUẤT THANH LÝ ĐỒ DÙNG, TRANG THIẾT BỊ HƯ HỎNG/HẾT THỜI HẠN SỬ DỤNG/KHÔNG SỬ DỤNG</td>
<td></td>
</tr>
</tbody>
</table>
<h1>TÌNH TRẠNG TÀI LIỆU</h1>
<table>
<thead>
<tr>
<th>Phiên bản</th>
<th>Ngày hiệu lực</th>
<th>Nội dung cập nhật/ thay đổi</th>
</tr>
</thead>
<tbody>
<tr>
<td>01</td>
<td>09/01/2025</td>
<td>Soạn thảo và ban hành lần đầu</td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
</tr>
</tbody>
</table>
<h1>Phạm vi áp dụng:</h1>
<p>Áp dụng đối với tất cả các Đơn vị sử dụng trang thiết bị y tế trong Phòng khám Đa khoa Tâm Anh Quận 7</p>
<h1>Đối tượng áp dụng:</h1>
<table>
<thead>
<tr>
<th>☐ Tất cả nhân viên</th>
<th>☐ Bác sĩ</th>
<th>☐ Nhân sự vệ sinh</th>
</tr>
</thead>
<tbody>
<tr>
<td>☐ Điều dưỡng</td>
<td>☐ Dược sĩ</td>
<td>☐ Nhân sự nhà giặt</td>
</tr>
<tr>
<td>☐ Hộ sinh</td>
<td>☐ Chuyên viên phôi học</td>
<td>☐ Nhân sự tiếp liệu thanh trùng</td>
</tr>
<tr>
<td>☐ Thư ký y khoa</td>
<td>☐ Chăm sóc khách hàng</td>
<td>☐ Nhân sự hồ sơ bảo hiểm</td>
</tr>
<tr>
<td>☐ Kỹ thuật y</td>
<td>☐ Hỗ trợ chăm sóc</td>
<td>☐ Nhân sự dịch vụ dinh dưỡng</td>
</tr>
<tr>
<td>☐ Kỹ thuật viên chăm sóc da</td>
<td>☐ Bảo vệ</td>
<td>☐ Nhân sự kế toán</td>
</tr>
<tr>
<td>☑ Khác: CBNV, Trưởng đơn vị của CBNV có nhu cầu thanh lý đồ dùng, trang thiết bị y tế hư hỏng/ hết thời hạn sử dụng/ không sử dụng và Nhân sự Phòng TTBYT</td>
<td></td>
<td></td>
</tr>
</tbody>
</table>
<h1>TỪ KHÓA (HASHTAG):</h1>
<p>Thanh ly do dung, trang thiet bi y te hu hong, het thoi han su dung, khong su dung</p>
<table>
<thead>
<tr>
<th><strong>ta</strong> Tâm Anh Hospital Tâm Anh Clinic</th>
<th><strong>PHÒNG KHÁM ĐA KHOA TÂM ANH QUẬN 7</strong></th>
<th>Mã số: BM01_TA5.TTBYT.QT.07</th>
</tr>
</thead>
<tbody>
<tr>
<td></td>
<td><strong>PHIẾU ĐỀ XUẤT THANH LÝ ĐỒ DÙNG, TRANG THIẾT BỊ HƯ HỎNG/HẾT THỜI HẠN SỬ DỤNG/KHÔNG SỬ DỤNG</strong></td>
<td>Lần phát hành: 01 Ngày hiệu lực: <strong>09/01/2025</strong> Trang : 1/1</td>
</tr>
</tbody>
</table>
<p>Họ tên người đề xuất:...</p>
<p>Thuộc Trung tâm/Khoa/Phòng/Bộ phận:...</p>
<p>Nội dung đề xuất:...</p>
<p>Lý do đề xuất:...</p>
<p>Danh mục đồ dùng, trang thiết bị hư hỏng/hết thời hạn sử dụng/không sử dụng đề xuất thanh lý:</p>
<table>
<thead>
<tr>
<th>TT</th>
<th>Tên, đặc điểm, ký hiệu CCDC</th>
<th>ĐVT</th>
<th>Số lượng</th>
<th>Số hiệu</th>
<th>Năm sản xuất</th>
<th>Thời gian bắt đầu sử dụng</th>
<th>Nguyên giá (đồng)</th>
<th>Giá trị còn lại (đồng)</th>
</tr>
</thead>
<tbody>
<tr>
<td>1</td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td>2</td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td>3</td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td>...</td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td><strong>Tổng cộng</strong></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
</tbody>
</table>
<table>
<thead>
<tr>
<th><strong>ta</strong> Tâm Anh Hospital Tâm Anh Clinic</th>
<th><strong>PHÒNG KHÁM ĐA KHOA TÂM ANH QUẬN 7</strong></th>
<th>Mã số: BM02_TA5.TTBYT.QT.07 Lần phát hành: 01 Ngày hiệu lực: <strong>09/01/2025</strong> Trang : 0/1</th>
</tr>
</thead>
<tbody>
<tr>
<td></td>
<td><strong>QUYẾT ĐỊNH THÀNH LẬP HỘI ĐỒNG THANH LÝ ĐỒ DÙNG, TRANG THIẾT BỊ HƯ HỎNG/ HẾT THỜI HẠN SỬ DỤNG/ KHÔNG SỬ DỤNG</strong></td>
<td></td>
</tr>
</tbody>
</table>
<h3>TÌNH TRẠNG TÀI LIỆU</h3>
<table>
<thead>
<tr>
<th>Phiên bản</th>
<th>Ngày hiệu lực</th>
<th>Nội dung cập nhật/ thay đổi</th>
</tr>
</thead>
<tbody>
<tr>
<td>01</td>
<td>09/01/2025</td>
<td>Soạn thảo và ban hành lần đầu</td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
</tr>
</tbody>
</table>
<h3>Phạm vi áp dụng:</h3>
<p>Áp dụng đối với tất cả các Đơn vị sử dụng trang thiết bị y tế trong Phòng khám Đa khoa Tâm Anh Quận 7</p>
<h3>Đối tượng áp dụng:</h3>
<table>
<thead>
<tr>
<th>☐ Tất cả nhân viên</th>
<th>☐ Bác sĩ</th>
<th>☐ Nhân sự vệ sinh</th>
</tr>
</thead>
<tbody>
<tr>
<td>☐ Điều dưỡng</td>
<td>☐ Dược sĩ</td>
<td>☐ Nhân sự nhà giặt</td>
</tr>
<tr>
<td>☐ Hộ sinh</td>
<td>☐ Chuyên viên phôi học</td>
<td>☐ Nhân sự tiếp liệu thanh trùng</td>
</tr>
<tr>
<td>☐ Thư ký y khoa</td>
<td>☐ Chăm sóc khách hàng</td>
<td>☐ Nhân sự hồ sơ bảo hiểm</td>
</tr>
<tr>
<td>☐ Kỹ thuật y</td>
<td>☐ Hỗ trợ chăm sóc</td>
<td>☐ Nhân sự dịch vụ dinh dưỡng</td>
</tr>
<tr>
<td>☐ Kỹ thuật viên chăm sóc da</td>
<td>☐ Bảo vệ</td>
<td>☐ Nhân sự kế toán</td>
</tr>
<tr>
<td>☑ Khác: CBNV, Trưởng đơn vị của CBNV có nhu cầu thanh lý đồ dùng, trang thiết bị y tế hư hỏng/ hết thời hạn sử dụng/ không sử dụng và Nhân sự Phòng TTBYT</td>
<td></td>
<td></td>
</tr>
</tbody>
</table>
<h3>TỪ KHÓA (HASHTAG):</h3>
<p>Hội đồng thanh lý đồ dùng, trang thiết bị y tế hư hỏng, hết thời hạn sử dụng, không sử dụng<br/>
PHÒNG KHÁM ĐA KHOA<br/>
TÂM ANH QUẬN 7<br/>
Số: .../.../QĐ-TA5</p>
<p>CỘNG HOÀ XÃ HỘI CHỦ NGHĨA VIỆT NAM<br/>
Độc lập - Tự do - Hạnh phúc</p>
<p>TP HCM, ngày ... tháng ... năm ...</p>
<h1>TỔNG GIÁM ĐỐC QUYẾT ĐỊNH</h1>
<p>V/v: Thành lập Hội đồng thanh lý đồ dùng, trang thiết bị hư hỏng/<br/>
hết thời hạn sử dụng/không sử dụng</p>
<ul>
<li>Căn cứ Luật Doanh nghiệp Việt Nam và các văn bản hướng dẫn thi hành;</li>
<li>Căn cứ Điều lệ Phòng Khám Đa khoa Tâm Anh Quản 7 (“Công ty”);</li>
<li>Căn cứ vào chức năng, quyền hạn của Tổng giám đốc;</li>
<li>Xét đề nghị của phòng...Công ty.</li>
</ul>
<h1>QUYẾT ĐỊNH:</h1>
<p>Điều 1. Thành lập Hội đồng thanh lý đồ dùng, trang thiết bị hư hỏng/hết thời hạn sử dụng/không sử dụng (gọi tắt là Hội đồng thanh lý) của Công ty gồm các ông, bà có tên sau đây:</p>
<ol>
<li>Ông/Bà ... - Trưởng Hội đồng</li>
<li>Ông/Bà ... - Thành viên</li>
<li>Ông/Bà... - Thành viên</li>
</ol>
<p>Điều 2. Hội đồng thanh lý có các nhiệm vụ sau:</p>
<ul>
<li>Đánh giá hiện trạng các đồ dùng, trang thiết bị hư hỏng/hết thời hạn sử dụng/không sử dụng do Khoa/Phòng/Bộ phận/Trung tâm đề xuất thanh lý;</li>
<li>Đánh giá và đề xuất biện pháp xử lý đối với các đồ dùng, trang thiết bị đó, trình Tổng Giám đốc phê duyệt;</li>
<li>Thực hiện các biện pháp xử lý đã được Tổng Giám đốc phê duyệt.</li>
</ul>
<p>Điều 3. Các ông, bà có tên trong Điều 1 và các Khoa/ Phòng/Bộ phận/Trung tâm liên quan có trách nhiệm thi hành quyết định này.</p>
<p>Quyết định có hiệu lực kể từ ngày ký và tự hết hiệu lực sau khi Hội đồng thanh lý hoàn thành các nhiệm vụ được giao nêu ở Điều 2./.</p>
<p>Nơi nhận:</p>
<p>TỔNG GIÁM ĐỐC</p>
<ul>
<li>Như điều 1</li>
<li>Lưu HC-NS<br/>
|  <strong>ta</strong> Tâm Anh Hospital Tâm Anh Clinic | PHÒNG KHÁM ĐA KHOA TÂM ANH QUẬN 7 | Mã số: BM03_TA5.TTBYT.QT.07  |<br/>
| --- | --- | --- |<br/>
|   |  <strong>QUYẾT ĐỊNH THANH LÝ ĐỒ DÙNG, TRANG THIẾT BỊ HƯ HỎNG/HẾT THỜI HẠN SỬ DỤNG/KHÔNG SỬ DỤNG</strong> | Lần phát hành: 01 Ngày hiệu lực: 09/01/2025 Trang : 0/1  |</li>
</ul>
<h3>TÌNH TRẠNG TÀI LIỆU</h3>
<table>
<thead>
<tr>
<th>Phiên bản</th>
<th>Ngày hiệu lực</th>
<th>Nội dung cập nhật/ thay đổi</th>
</tr>
</thead>
<tbody>
<tr>
<td>01</td>
<td>09/01/2025</td>
<td>Soạn thảo và ban hành lần đầu</td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
</tr>
</tbody>
</table>
<h4>Phạm vi áp dụng:</h4>
<p>Áp dụng đối với tất cả các Đơn vị sử dụng trang thiết bị y tế trong Phòng khám Đa khoa Tâm Anh Quận 7</p>
<h4>Đối tượng áp dụng:</h4>
<table>
<thead>
<tr>
<th>☐ Tất cả nhân viên</th>
<th>☐ Bác sĩ</th>
<th>☐ Nhân sự vệ sinh</th>
</tr>
</thead>
<tbody>
<tr>
<td>☐ Điều dưỡng</td>
<td>☐ Dược sĩ</td>
<td>☐ Nhân sự nhà giặt</td>
</tr>
<tr>
<td>☐ Hộ sinh</td>
<td>☐ Chuyên viên phôi học</td>
<td>☐ Nhân sự tiếp liệu thanh trùng</td>
</tr>
<tr>
<td>☐ Thư ký y khoa</td>
<td>☐ Chăm sóc khách hàng</td>
<td>☐ Nhân sự hồ sơ bảo hiểm</td>
</tr>
<tr>
<td>☐ Kỹ thuật y</td>
<td>☐ Hỗ trợ chăm sóc</td>
<td>☐ Nhân sự dịch vụ dinh dưỡng</td>
</tr>
<tr>
<td>☐ Kỹ thuật viên chăm sóc da</td>
<td>☐ Bảo vệ</td>
<td>☐ Nhân sự kế toán</td>
</tr>
<tr>
<td>☑ Khác: CBNV, Trưởng đơn vị của CBNV có nhu cầu thanh lý đồ dùng, trang thiết bị y tế hư hỏng/ hết thời hạn sử dụng/ không sử dụng và Nhân sự Phòng TTBYT</td>
<td></td>
<td></td>
</tr>
</tbody>
</table>
<h4>TỪ KHÓA (HASHTAG):</h4>
<p>Quyet dinh thanh ly do dung, trang thiet bi y te hu hong, het thoi han su dung, khong su dung<br/>
PHÒNG KHÁM ĐA KHOA</p>
<p>TÂM ANH QUẬN 7</p>
<p>Số: .../.../QĐ-TA5</p>
<p>CỘNG HOÀ XÃ HỘI CHỦ NGHĨA VIỆT NAM</p>
<p>Độc lập - Tự do - Hạnh phúc</p>
<p>TP HCM, ngày ... tháng ... năm ...</p>
<h1>QUYẾT ĐỊNH</h1>
<p>V/v: Thanh lý đồ dùng, trang thiết bị hư hỏng/hết thời hạn sử dụng/không sử dụng</p>
<h1>TỔNG GIÁM ĐỐC</h1>
<ul>
<li>Can cu Luat Doanh nghiep Viet Nam va cac van ban huong dan thi hanh;</li>
<li>Can cu Dieu le Phong Kham Da khoa Tam Anh Quan 7 ("Cong ty");</li>
<li>Can cu vao chuc nang, quyen han cua Tóng giám dóc;</li>
<li>Can cu Quyét dinh so...ngay...thang...nam...ve viec thanh lap Hoi dong thanh ly do dung, trang thiet bi hur hong/het thoi han su dung/khong su dung ("Hoi dong thanh ly") cua Tóng giám dóc Cong ty;</li>
<li>Can cu Bien ban dansh gia hiên trang do dung, trang thiet bi hur hong/het thoi han su dung/khong su dung cua Hoi dong thanh ly;</li>
<li>Xét dé nghi ciua Hoi dong thanh ly.</li>
</ul>
<h1>QUYẾT ĐỊNH:</h1>
<p>Điều 1. Thanh lý các đồ dùng, trang thiết bị hư hỏng/hết thời hạn sử dụng/không sử dụng trong danh mục dưới đây:</p>
<table>
<thead>
<tr>
<th>STT</th>
<th>Tên đồ dùng, TTB</th>
<th>Ký hiệu/ Mã hiệu</th>
<th>Nước sản xuất</th>
<th>Năm sản xuất</th>
<th>Năm sử dụng</th>
<th>SL</th>
<th>Nguyên giá</th>
<th>Giá trị còn lại</th>
<th>Tình trạng</th>
<th>Hình thức thanh lý</th>
</tr>
</thead>
<tbody>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
</tbody>
</table>
<p>Điều 2. Việc thanh lý phải được thực hiện theo đúng quy trình đã ban hành của Công ty và phù hợp với quy định của Nhà nước.</p>
<p>Điều 3. Các thành viên của Hội đồng thanh lý và các Khoa/ Phòng/Bộ phận/Trung tâm liên quan có trách nhiệm thi hành quyết định này.</p>
<p>Quyết định có hiệu lực kể từ ngày ký và tự hết hiệu lực sau khi quá trình thanh lý đồ dùng, trang thiết bị được hoàn thành.</p>
<p>Nơi nhận:</p>
<p>-Nhur dieu 1<br/>
-Luru HC-NS</p>
<p>TỔNG GIÁM ĐỐC</p>
<table>
<thead>
<tr>
<th><strong>ta</strong> Tâm Anh Hospital Tâm Anh Clinic</th>
<th>PHÒNG KHÁM ĐA KHOA TÂM ANH QUẬN 7</th>
<th>Mã số: BM04_TA5.TTBYT.QT.07 Lần phát hành: 01 Ngày hiệu lực: 09/01/2025 Trang : 0/1</th>
</tr>
</thead>
<tbody>
<tr>
<td></td>
<td><strong>BIÊN BẢN ĐÁNH GIÁ HIỆN TRẠNG ĐỒ DÙNG, TRANG THIẾT BỊ HƯ HỎNG/HẾT THỜI HẠN SỬ DỤNG/KHÔNG SỬ DỤNG</strong></td>
<td></td>
</tr>
</tbody>
</table>
<h3>TÌNH TRẠNG TÀI LIỆU</h3>
<table>
<thead>
<tr>
<th>Phiên bản</th>
<th>Ngày hiệu lực</th>
<th>Nội dung cập nhật/ thay đổi</th>
</tr>
</thead>
<tbody>
<tr>
<td>01</td>
<td>09/01/2025</td>
<td>Soạn thảo và ban hành lần đầu</td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
</tr>
</tbody>
</table>
<h3>Phạm vi áp dụng:</h3>
<p>Áp dụng đối với tất cả các Đơn vị sử dụng trang thiết bị y tế trong Phòng khám Đa khoa Tâm Anh Quận 7.</p>
<h3>Đối tượng áp dụng:</h3>
<table>
<thead>
<tr>
<th>☐ Tất cả nhân viên</th>
<th>☐ Bác sĩ</th>
<th>☐ Nhân sự vệ sinh</th>
</tr>
</thead>
<tbody>
<tr>
<td>☐ Điều dưỡng</td>
<td>☐ Dược sĩ</td>
<td>☐ Nhân sự nhà giặt</td>
</tr>
<tr>
<td>☐ Hộ sinh</td>
<td>☐ Chuyên viên phôi học</td>
<td>☐ Nhân sự tiếp liệu thanh trùng</td>
</tr>
<tr>
<td>☐ Thư ký y khoa</td>
<td>☐ Chăm sóc khách hàng</td>
<td>☐ Nhân sự hồ sơ bảo hiểm</td>
</tr>
<tr>
<td>☐ Kỹ thuật y</td>
<td>☐ Hỗ trợ chăm sóc</td>
<td>☐ Nhân sự dịch vụ dinh dưỡng</td>
</tr>
<tr>
<td>☐ Kỹ thuật viên chăm sóc da</td>
<td>☐ Bảo vệ</td>
<td>☐ Nhân sự kế toán</td>
</tr>
<tr>
<td>☑ Khác: CBNV, Trưởng đơn vị của CBNV có nhu cầu thanh lý đồ dùng, trang thiết bị y tế hư hỏng/ hết thời hạn sử dụng/ không sử dụng và Nhân sự Phòng TTBYT</td>
<td></td>
<td></td>
</tr>
</tbody>
</table>
<h3>TỪ KHÓA (HASHTAG):</h3>
<p>Danh gia do dung, trang thiet bi y te hu hong, het thoi han su dung, khong su dung</p>
<p>10</p>
<h1>BIÊN BẢN ĐÁNH GIÁ HIỆN TRẠNG ĐỒ DÙNG, TRANG THIẾT BỊ</h1>
<p>HƯ HỎNG/HẾT THỜI HẠN SỬ DỤNG/KHÔNG SỬ DỤNG</p>
<p>Ngày...tháng...năm...</p>
<p>Số:...</p>
<p>I/ Thành phần Hội đồng thanh lý</p>
<ul>
<li>Ông/Bà...Chức vụ...</li>
<li>Ông/Bà...Chức vụ...</li>
<li>Ông/Bà...Chức vụ...</li>
</ul>
<p>II/Đánh giá hiện trạng của đồ dùng, TTB</p>
<table>
<thead>
<tr>
<th>STT</th>
<th>Tên đồ dùng, TTB</th>
<th>Ký hiệu/Mã hiệu</th>
<th>Nước sản xuất</th>
<th>Năm sản xuất</th>
<th>Năm sử dụng</th>
<th>SL</th>
<th>Nguyên giá</th>
<th>Giá trị còn lại</th>
<th>Tình trạng</th>
<th>Nguyên nhân</th>
<th>% sử dụng còn lại</th>
<th>CF sửa chữa ước tính</th>
<th>Giá trị mua mới của TTB tương đương</th>
</tr>
</thead>
<tbody>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
</tbody>
</table>
<p>III. Kết luận của Hội đồng thanh lý.</p>
<ol>
<li>Các đồ dùng, TTB đề nghị thanh lý:...</li>
<li>Các đồ dùng, TTB đề nghị sửa chữa để tiếp tục sử dụng...</li>
</ol>
<p>Tp HCM, ngày ... tháng ... năm ...</p>
<table>
<thead>
<tr>
<th><strong>Thành viên HĐ thanh lý</strong> <em>(Ký, ghi rõ họ tên)</em></th>
<th><strong>Thành viên HĐ thanh lý</strong> <em>(Ký, ghi rõ họ tên)</em></th>
<th><strong>Thành viên HĐ thanh lý</strong> <em>(Ký, ghi rõ họ tên)</em></th>
<th><strong>Thành viên HĐ thanh lý</strong> <em>(Ký, ghi rõ họ tên)</em></th>
<th><strong>Thành viên HĐ thanh lý</strong> <em>(Ký, ghi rõ họ tên)</em></th>
</tr>
</thead>
<tbody>
<tr>
<td><strong>ta</strong> Tâm Anh Hospital Tâm Anh Clinic</td>
<td>PHÒNG KHÁM ĐA KHOA TÂM ANH QUẬN 7</td>
<td>Mã số: BM05_TA5.TTBYT.QT.07</td>
<td></td>
<td></td>
</tr>
<tr>
<td>---</td>
<td>---</td>
<td>---</td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td><strong>BIÊN BẢN THANH LÝ ĐỒ DÙNG, TRANG THIẾT BỊ</strong></td>
<td>Lần phát hành: 01 Ngày hiệu lực: 09/01/2025 Trang : 0/1</td>
<td></td>
<td></td>
</tr>
</tbody>
</table>
<h3>TÌNH TRẠNG TÀI LIỆU</h3>
<table>
<thead>
<tr>
<th>Phiên bản</th>
<th>Ngày hiệu lực</th>
<th>Nội dung cập nhật/ thay đổi</th>
</tr>
</thead>
<tbody>
<tr>
<td>01</td>
<td>09/01/2025</td>
<td>Soạn thảo và ban hành lần đầu</td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
</tr>
</tbody>
</table>
<h3>Phạm vi áp dụng:</h3>
<p>Áp dụng đối với tất cả các Đơn vị sử dụng trang thiết bị y tế trong Phòng khám Đa khoa Tâm Anh Quận 7.</p>
<h3>Đối tượng áp dụng:</h3>
<table>
<thead>
<tr>
<th>☐ Tất cả nhân viên</th>
<th>☐ Bác sĩ</th>
<th>☐ Nhân sự vệ sinh</th>
</tr>
</thead>
<tbody>
<tr>
<td>☐ Điều dưỡng</td>
<td>☐ Dược sĩ</td>
<td>☐ Nhân sự nhà giặt</td>
</tr>
<tr>
<td>☐ Hộ sinh</td>
<td>☐ Chuyên viên phôi học</td>
<td>☐ Nhân sự tiếp liệu thanh trùng</td>
</tr>
<tr>
<td>☐ Thư ký y khoa</td>
<td>☐ Chăm sóc khách hàng</td>
<td>☐ Nhân sự hồ sơ bảo hiểm</td>
</tr>
<tr>
<td>☐ Kỹ thuật y</td>
<td>☐ Hỗ trợ chăm sóc</td>
<td>☐ Nhân sự dịch vụ dinh dưỡng</td>
</tr>
<tr>
<td>☐ Kỹ thuật viên chăm sóc da</td>
<td>☐ Bảo vệ</td>
<td>☐ Nhân sự kế toán</td>
</tr>
<tr>
<td>☑ Khác: CBNV, Trưởng đơn vị của CBNV có nhu cầu thanh lý đồ dùng, trang thiết bị y tế hư hỏng/ hết thời hạn sử dụng/ không sử dụng và Nhân sự Phòng TTBYT</td>
<td></td>
<td></td>
</tr>
</tbody>
</table>
<h3>TỪ KHÓA (HASHTAG):</h3>
<p>Thanh ly do dung, trang thiet bi y te hu hong, het thoi han su dung, khong su dung</p>
<h1>BIÊN BẢN THANH LÝ</h1>
<h2>ĐỒ DÙNG, TRANG THIẾT BỊ</h2>
<p>Ngày...tháng...năm...</p>
<p>Số:...</p>
<ul>
<li>Căn cứ Quyết định thành lập Hội đồng thanh lý số...ngày...tháng...năm... của Giám đốc Phòng Khám Đa khoa Tâm Anh Quận 7;</li>
<li>Căn cứ Biên bản đánh giá hiện trạng đồ dùng, trang thiết bị hư hỏng/hết thời hạn sử dụng/không sử dụng ngày...tháng...năm ...của Hội đồng thanh lý;</li>
</ul>
<p><strong>I. Ban thanh lý bao gồm các ông/bà có tên sau:</strong></p>
<ul>
<li>Ông/Bà...Chức vụ...</li>
<li>Ông/Bà...Chức vụ...</li>
<li>Ông/Bà...Chức vụ...</li>
</ul>
<p><strong>II. Tiến hành thanh lý các đồ dùng, TTB</strong></p>
<table>
<thead>
<tr>
<th>STT</th>
<th>Tên đồ dùng, TTB</th>
<th>Ký hiệu/Mã hiệu</th>
<th>Nước SX</th>
<th>Năm SX</th>
<th>Năm sử dụng</th>
<th>SL</th>
<th>Nguyên giá</th>
<th>Giá trị còn lại</th>
<th>Tình trạng</th>
<th>Hình thức thanh lý</th>
<th>Giá trị thu hồi</th>
</tr>
</thead>
<tbody>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
</tbody>
</table>
<p><strong>III. Kết luận</strong></p>
<p>...<br/>
...</p>
<p>Ngày ... tháng ... năm ...</p>
<p><strong>Trưởng Ban thanh lý</strong></p>
<p><em>(Ký, họ tên)</em></p>
<p><strong>IV. Kết quả thanh lý CCDC:</strong></p>
<ul>
<li>Chi phí thanh lý CCDC :...(viết bằng chữ) ...</li>
<li>Giá trị thu hồi :...(viết bằng chữ) ...</li>
<li>Đã ghi giảm số CCDC ngày ...tháng ...năm ...</li>
</ul>
<p>Ngày ...tháng ...năm ...</p>
<p><strong>Tổng giám đốc</strong></p>
<p><em>(Ký, họ tên, đóng dấu)</em></p>
<p><strong>Kế toán trưởng</strong></p>
<p><em>(Ký, họ tên)</em></p>
</div>
</article></section>
<section class="block" data-group="TA5.TTBYT.QT.08" id="group-TA5.TTBYT.QT.08">
<header class="block-head">
<p class="block-code">TA5.TTBYT.QT.08</p>
<h2>Điều chuyển trang thiết bị y tế giữa các đơn vị sử dụng</h2>
<p class="block-desc">Điều chuyển TTBYT giữa các khoa và đơn vị</p>
</header>
<article class="doc" data-group="TA5.TTBYT.QT.08" data-id="ta5.ttbyt.qt.08-ta5.ttbyt.qt.08-quy-tr-nh-i-u-chuy-n-trang-thi" data-search="## QUY TRÌNH ĐIỀU CHUYỂN TRANG THIẾT BỊ Y TẾ GIỮA CÁC ĐƠN VỊ SỬ DỤNG Mã số : TA5.TTBYT.QT.08 Lần phát hành : 01 Ngày phát hành : 17.../03.../2025 Ngày hiệu lực : 31.../03.../2025 Số trang : 05 | Trách nhiệm | Họ và tên | Chức vụ | Ký tên | Ngày ký | | --- | --- | --- | --- | --- | | Soạn thảo | Nguyễn Tấn Tài | Nhân viên Trang thiết bị y tế | | 13/03/2025 | | Kiểm soát | Nguyễn Tấn Lợi | Phó Phòng Trang thiết bị y tế | | 13/03/2025 | | | Nguyễn Bình An | Trưởng Phòng Vận hành tòa nhà | | 14/03/2025 | | | Trần Nguyễn Như Anh | Giám đốc Quản lý chất lượng | | 14/03/2025 | | | Nguyễn Hữu Trâm Em | Phó Tổng giám đốc kiêm Giám đốc chuyên môn | | 15/03/2025 | | Phê duyệt | Ngô Thị Ngọc Hoa | Phó Tổng Giám đốc | | 15/03/2025 | | **ta** Tâm Anh Hospital Tâm Anh Clinic | PHÒNG KHÁM ĐA KHOA TÂM ANH QUẬN 7 | Mã số: TA5.TTBYT.QT.08 | | --- | --- | --- | | | QUY TRÌNH ĐIỀU CHUYỂN TRANG THIẾT BỊ Y TẾ GIỮA CÁC ĐƠN VỊ SỬ DỤNG | Lần phát hành: 01 Ngày hiệu lực: 31/03/2025 Trang : 1/5 | ### TÌNH TRẠNG TÀI LIỆU | Phiên bản | Ngày hiệu lực | Nội dung cập nhật/ thay đổi | | --- | --- | --- | | 01 | 31/03/2025 | Soạn thảo và ban hành lần đầu | | | | | ### TỪ KHÓA (HASHTAG): Dieu chuyen trang thiet bi y te, dieu chuyen | | **PHÒNG KHÁM ĐA KHOA TÂM ANH QUẬN 7** | Mã số: TA5.TTBYT.QT.08 | | --- | --- | --- | | | **QUY TRÌNH ĐIỀU CHUYỂN TRANG THIẾT BỊ Y TẾ GIỮA CÁC ĐƠN VỊ SỬ DỤNG** | Lần phát hành: 01 Ngày hiệu lực: **31/03/2025** Trang : 2/5 | ### 1. Mục đích - Thống nhất quy trình điều chuyển, lắp đặt trang thiết bị y tế giữa các đơn vị sử dụng nhằm hướng dẫn cho các đơn vị sử dụng thiết bị phù hợp, hiệu quả, vận hành an toàn tất cả các trang thiết bị y tế. ### 2. Phạm vi và đối tượng áp dụng #### 2.1. Phạm vi áp dụng - Áp dụng đối với tất cả các Đơn vị sử dụng trang thiết bị y tế trong Phòng khám Đa khoa Tâm Anh Quận 7. #### 2.2. Đối tượng áp dụng | ☑ Tất cả nhân viên | ☐ Bác sĩ | ☐ Nhân sự vệ sinh | | --- | --- | --- | | ☐ Điều dưỡng | ☐ Dược sĩ | ☐ Nhân sự nhà giặt | | ☐ Hộ sinh | ☐ Chu" id="doc-ta5.ttbyt.qt.08-ta5.ttbyt.qt.08-quy-tr-nh-i-u-chuy-n-trang-thi">
<header class="doc-head">
<div class="doc-meta">
<span class="chip chip-qt">Quy trình</span>
<code>TA5.TTBYT.QT.08</code>
</div>
<h3>Điều chuyển trang thiết bị y tế giữa các đơn vị sử dụng</h3>
<p class="doc-file">TA5.TTBYT.QT.08_Quy trình điều chuyển trang thiết bị y tế giữa các đơn vị sử dụng.md</p>
</header>
<div class="md">
<h2>QUY TRÌNH ĐIỀU CHUYỂN TRANG THIẾT BỊ Y TẾ GIỮA CÁC ĐƠN VỊ SỬ DỤNG</h2>
<p>Mã số : TA5.TTBYT.QT.08<br/>
Lần phát hành : 01<br/>
Ngày phát hành : 17.../03.../2025<br/>
Ngày hiệu lực : 31.../03.../2025<br/>
Số trang : 05</p>
<table>
<thead>
<tr>
<th>Trách nhiệm</th>
<th>Họ và tên</th>
<th>Chức vụ</th>
<th>Ký tên</th>
<th>Ngày ký</th>
</tr>
</thead>
<tbody>
<tr>
<td>Soạn thảo</td>
<td>Nguyễn Tấn Tài</td>
<td>Nhân viên Trang thiết bị y tế</td>
<td></td>
<td>13/03/2025</td>
</tr>
<tr>
<td>Kiểm soát</td>
<td>Nguyễn Tấn Lợi</td>
<td>Phó Phòng Trang thiết bị y tế</td>
<td></td>
<td>13/03/2025</td>
</tr>
<tr>
<td></td>
<td>Nguyễn Bình An</td>
<td>Trưởng Phòng Vận hành tòa nhà</td>
<td></td>
<td>14/03/2025</td>
</tr>
<tr>
<td></td>
<td>Trần Nguyễn Như Anh</td>
<td>Giám đốc Quản lý chất lượng</td>
<td></td>
<td>14/03/2025</td>
</tr>
<tr>
<td></td>
<td>Nguyễn Hữu Trâm Em</td>
<td>Phó Tổng giám đốc kiêm Giám đốc chuyên môn</td>
<td></td>
<td>15/03/2025</td>
</tr>
<tr>
<td>Phê duyệt</td>
<td>Ngô Thị Ngọc Hoa</td>
<td>Phó Tổng Giám đốc</td>
<td></td>
<td>15/03/2025</td>
</tr>
</tbody>
</table>
<table>
<thead>
<tr>
<th><strong>ta</strong> Tâm Anh Hospital Tâm Anh Clinic</th>
<th>PHÒNG KHÁM ĐA KHOA TÂM ANH QUẬN 7</th>
<th>Mã số: TA5.TTBYT.QT.08</th>
</tr>
</thead>
<tbody>
<tr>
<td></td>
<td>QUY TRÌNH ĐIỀU CHUYỂN TRANG THIẾT BỊ Y TẾ GIỮA CÁC ĐƠN VỊ SỬ DỤNG</td>
<td>Lần phát hành: 01 Ngày hiệu lực: 31/03/2025 Trang : 1/5</td>
</tr>
</tbody>
</table>
<h3>TÌNH TRẠNG TÀI LIỆU</h3>
<table>
<thead>
<tr>
<th>Phiên bản</th>
<th>Ngày hiệu lực</th>
<th>Nội dung cập nhật/ thay đổi</th>
</tr>
</thead>
<tbody>
<tr>
<td>01</td>
<td>31/03/2025</td>
<td>Soạn thảo và ban hành lần đầu</td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
</tr>
</tbody>
</table>
<h3>TỪ KHÓA (HASHTAG):</h3>
<p>Dieu chuyen trang thiet bi y te, dieu chuyen</p>
<table>
<thead>
<tr>
<th></th>
<th><strong>PHÒNG KHÁM ĐA KHOA TÂM ANH QUẬN 7</strong></th>
<th>Mã số: TA5.TTBYT.QT.08</th>
</tr>
</thead>
<tbody>
<tr>
<td></td>
<td><strong>QUY TRÌNH ĐIỀU CHUYỂN TRANG THIẾT BỊ Y TẾ GIỮA CÁC ĐƠN VỊ SỬ DỤNG</strong></td>
<td>Lần phát hành: 01 Ngày hiệu lực: <strong>31/03/2025</strong> Trang : 2/5</td>
</tr>
</tbody>
</table>
<h3>1. Mục đích</h3>
<ul>
<li>Thống nhất quy trình điều chuyển, lắp đặt trang thiết bị y tế giữa các đơn vị sử dụng nhằm hướng dẫn cho các đơn vị sử dụng thiết bị phù hợp, hiệu quả, vận hành an toàn tất cả các trang thiết bị y tế.</li>
</ul>
<h3>2. Phạm vi và đối tượng áp dụng</h3>
<h4>2.1. Phạm vi áp dụng</h4>
<ul>
<li>Áp dụng đối với tất cả các Đơn vị sử dụng trang thiết bị y tế trong Phòng khám Đa khoa Tâm Anh Quận 7.</li>
</ul>
<h4>2.2. Đối tượng áp dụng</h4>
<table>
<thead>
<tr>
<th>☑ Tất cả nhân viên</th>
<th>☐ Bác sĩ</th>
<th>☐ Nhân sự vệ sinh</th>
</tr>
</thead>
<tbody>
<tr>
<td>☐ Điều dưỡng</td>
<td>☐ Dược sĩ</td>
<td>☐ Nhân sự nhà giặt</td>
</tr>
<tr>
<td>☐ Hộ sinh</td>
<td>☐ Chuyên viên phôi học</td>
<td>☐ Nhân sự tiếp liệu thanh trùng</td>
</tr>
<tr>
<td>☐ Thư ký y khoa</td>
<td>☐ Chăm sóc khách hàng</td>
<td>☐ Nhân sự hồ sơ bảo hiểm</td>
</tr>
<tr>
<td>☐ Kỹ thuật y</td>
<td>☐ Hỗ trợ chăm sóc</td>
<td>☐ Nhân sự dịch vụ dinh dưỡng</td>
</tr>
<tr>
<td>☐ Kỹ thuật viên chăm sóc da</td>
<td>☐ Bảo vệ</td>
<td>☐ Nhân sự kế toán</td>
</tr>
<tr>
<td>☐ Khác:...</td>
<td></td>
<td></td>
</tr>
</tbody>
</table>
<h3>3. Thuật ngữ và từ viết tắt:</h3>
<table>
<thead>
<tr>
<th>Thuật ngữ</th>
<th>Từ viết tắt</th>
<th>Định nghĩa</th>
</tr>
</thead>
<tbody>
<tr>
<td>Điều dưỡng</td>
<td>ĐD</td>
<td></td>
</tr>
<tr>
<td>Đơn vị cung cấp</td>
<td>ĐVCC</td>
<td></td>
</tr>
<tr>
<td>Đơn vị sử dụng</td>
<td>ĐVSD</td>
<td></td>
</tr>
<tr>
<td>Hợp đồng</td>
<td>HĐ</td>
<td></td>
</tr>
<tr>
<td>Hướng dẫn sử dụng</td>
<td>HĐSD</td>
<td></td>
</tr>
<tr>
<td>Kế toán tài sản</td>
<td>KTTS</td>
<td></td>
</tr>
<tr>
<td>Nhà cung cấp</td>
<td>NCC</td>
<td></td>
</tr>
<tr>
<td>Phòng mua hàng</td>
<td>PMH</td>
<td></td>
</tr>
<tr>
<td>Tài sản</td>
<td>TS</td>
<td></td>
</tr>
<tr>
<td>Tài sản cố định</td>
<td>TSCĐ</td>
<td></td>
</tr>
</tbody>
</table>
<table>
<thead>
<tr>
<th>Tâm Anh Hospital Tâm Anh Clinic</th>
<th>PHÒNG KHÁM ĐA KHOA TÂM ANH QUẬN 7</th>
<th>Mã số: TA5.TTBYT.QT.08 Lần phát hành: 01 Ngày hiệu lực: 31/03/2025 Trang : 3/5</th>
</tr>
</thead>
<tbody>
<tr>
<td></td>
<td>QUY TRÌNH ĐIỀU CHUYỂN TRANG THIẾT BỊ Y TẾ GIỮA CÁC ĐƠN VỊ SỬ DỤNG</td>
<td></td>
</tr>
</tbody>
</table>
<table>
<thead>
<tr>
<th>Thuật ngữ</th>
<th>Từ viết tắt</th>
<th>Định nghĩa</th>
</tr>
</thead>
<tbody>
<tr>
<td>Tổng giám đốc</td>
<td>TGĐ</td>
<td></td>
</tr>
<tr>
<td>Trang thiết bị y tế</td>
<td>TTBYT</td>
<td></td>
</tr>
<tr>
<td>TTB</td>
<td>Trang thiết bị</td>
<td></td>
</tr>
</tbody>
</table>
<h1>4. Nội dung</h1>
<h1>4.1. Các bước thực hiện:</h1>
<h1>4.1.1. Điều chuyển TTBYT do phòng TTBYT thực hiện</h1>
<table>
<thead>
<tr>
<th>Các bước thực hiện</th>
<th>Nội dung</th>
<th>Phụ trách</th>
</tr>
</thead>
<tbody>
<tr>
<td>Bước 1: Xác định TTBYT điều chuyển</td>
<td>- Xác nhận hiện trạng, nhu cầu đánh giá sơ bộ hiệu quả sử dụng TTB cần điều chuyển. - Xác nhận trưởng đơn vị bàn giao và trưởng đơn vị tiếp nhận TTB điều chuyển.</td>
<td>- ĐVSD</td>
</tr>
<tr>
<td>Bước 2: Trình TGĐ phê duyệt chủ trương</td>
<td>- Họp bàn giữa các đơn vị liên quan để thống nhất ý kiến, phương án điều chuyển, kế hoạch thời gian, vị trí lắp đặt thiết bị. - Trình TGĐ phê duyệt chủ trương điều chuyển</td>
<td>- TTBYT</td>
</tr>
<tr>
<td>Bước 3: Khảo sát, phương án di chuyển, lắp đặt</td>
<td>- Kiểm tra điều kiện cụ thể để đáp ứng vận hành TTB.</td>
<td>- TTBYT</td>
</tr>
<tr>
<td>Bước 4: Di chuyển lắp đặt TTB, nghiệm thu</td>
<td>- Thực hiện công tác điều chuyển ngay sau khi được TGĐ phê duyệt chủ trương - Kiểm tra, chạy thử thiết bị trước khi điều chuyển tại ĐVSD cũ - Thực hiện điều chuyển thiết bị - Lắp đặt, bàn giao, nghiệm thu thiết bị tại ĐVSD mới</td>
<td>- TTBYT</td>
</tr>
<tr>
<td><strong>ta</strong> Tâm Anh Hospital Tâm Anh Clinic</td>
<td><strong>PHÒNG KHÁM ĐA KHOA TÂM ANH QUẬN 7</strong></td>
<td>Mã số: TA5.TTBYT.QT.08</td>
</tr>
<tr>
<td>---</td>
<td>---</td>
<td>---</td>
</tr>
<tr>
<td></td>
<td><strong>QUY TRÌNH ĐIỀU CHUYỂN TRANG THIẾT BỊ Y TẾ GIỮA CÁC ĐƠN VỊ SỬ DỤNG</strong></td>
<td>Lần phát hành: 01 Ngày hiệu lực: <strong>31/03/2025</strong> Trang : 4/5</td>
</tr>
</tbody>
</table>
<table>
<thead>
<tr>
<th>Các bước thực hiện</th>
<th>Nội dung</th>
<th>Phụ trách</th>
</tr>
</thead>
<tbody>
<tr>
<td></td>
<td>- Lập biên bản điều chuyển TSCĐ theo biểu mẫu (BM01_TA5.TTBYT.QT.08_ Phiếu điều chuyển tài sản cố định) từ ĐVSD cũ đến ĐVSD mới</td>
<td></td>
</tr>
<tr>
<td>Bước 5: Kết thúc</td>
<td>- Chuyển biên bản điều chuyển TSCĐ cho KTTS, KTTS thực hiện điều chuyển TS từ ĐVSD cũ, nhập TSCĐ cho ĐVSD mới trên sổ sách và hệ thống và cập nhật bản sao đến kiểm soát nội bộ nằm thông tin - Ghi nhật ký vào BM05_TA5.TTBYT.QT.04_sổ lý lịch thiết bị</td>
<td>- TTBYT</td>
</tr>
</tbody>
</table>
<h4>4.1.2. Điều chuyển TTBYT do thuê dịch vụ bên ngoài làm</h4>
<table>
<thead>
<tr>
<th>Các bước thực hiện</th>
<th>Nội dung</th>
<th>Phụ trách</th>
</tr>
</thead>
<tbody>
<tr>
<td>Bước 1: Xác định TTB điều chuyển</td>
<td>- Xác định hiện trạng, nhu cầu cần điều chuyển - Đánh giá tình trạng TTB cần điều chuyển - Dự kiến đơn vị bàn giao và đơn vị tiếp nhận TTB điều chuyển - Xác định thuê dịch vụ bên ngoài di chuyển, lắp đặt.</td>
<td>- ĐVSD - TTBYT</td>
</tr>
<tr>
<td>Bước 2: Trình BGĐ phê duyệt chủ trương</td>
<td>- Trình TGĐ phê duyệt chủ trương điều chuyển - Dự kiến kinh phí ( nếu có )</td>
<td>- TTBYT</td>
</tr>
<tr>
<td>Bước 3: Khảo sát, phương án di chuyển, lắp đặt.</td>
<td>- NCC khảo sát công việc cụ thể, phương án di chuyển, lắp đặt TTB - Họp bàn giữa các đơn vị liên quan để thống nhất ý kiến, phương án điều chuyển, kế hoạch thời gian, vị trí lắp đặt TTB</td>
<td>- TTBYT</td>
</tr>
<tr>
<td>Bước 4: Phê duyệt phương án,</td>
<td>- Trình TGĐ phê duyệt kinh phí - Hoàn thiện thủ tục cần thiết để ký hợp đồng - Kế hoạch, thời gian cụ thể việc di chuyển, lắp đặt TTB</td>
<td>- PMH</td>
</tr>
<tr>
<td>ta Tâm Anh Hospital Tâm Anh Clinic</td>
<td>PHÒNG KHÁM ĐA KHOA TÂM ANH QUẬN 7</td>
<td>Mã số: TA5.TTBYT.QT.08 Lần phát hành: 01 Ngày hiệu lực: 31/03/2025 Trang : 5/5</td>
</tr>
<tr>
<td>---</td>
<td>---</td>
<td>---</td>
</tr>
<tr>
<td></td>
<td>QUY TRÌNH ĐIỀU CHUYỂN TRANG THIẾT BỊ Y TẾ GIỮA CÁC ĐƠN VỊ SỬ DỤNG</td>
<td></td>
</tr>
</tbody>
</table>
<table>
<thead>
<tr>
<th>kinh phí và kí hợp đồng</th>
<th></th>
<th></th>
</tr>
</thead>
<tbody>
<tr>
<td>Bước 5: Khảo sát, phương án di chuyển, lắp đặt</td>
<td>- Giám sát NCC di chuyển, lắp đặt TTB - Kiểm tra điều kiện cụ thể để đáp ứng vận hành - Chạy thử TTB</td>
<td>- TTBYT</td>
</tr>
<tr>
<td>Bước 6: Bàn giao, nghiệm thu, đưa vào sử dụng Kết thúc quy trình</td>
<td>- Bàn giao, nghiệm thu đưa thiết bị vào sử dụng - Lập phiếu điều chuyển TSCĐ theo biểu mẫu (BM01_TA5.TTBYT.QT.08_Phiếu điều chuyển tài sản cố định) từ ĐVSD cũ đến ĐVSD mới - Phòng TTBYT theo dõi TTB sau khi điều chuyển - Chuyển biên bản điều chuyển TSCĐ cho kế toán, KTTS thực hiện điều chuyển TS ở ĐVSD cũ, nhập TSCĐ cho ĐVSD mới trên sổ sách và hệ thống cập nhật bản sao đến kiểm soát nội bộ nắm thông tin - Ghi nhật ký vào BM05_TA5.TTBYT.QT.04_sổ lý lịch thiết bị</td>
<td>- TTBYT</td>
</tr>
</tbody>
</table>
<h1>5. Tài liệu liên quan và tham khảo</h1>
<h1>5.1. Tài liệu liên quan:</h1>
<table>
<thead>
<tr>
<th>STT</th>
<th>Mã số</th>
<th>Tên phụ lục/ biểu mẫu</th>
</tr>
</thead>
<tbody>
<tr>
<td>1</td>
<td>BM05_TA5.TTBYT.QT.04</td>
<td>Sổ lý lịch thiết bị</td>
</tr>
</tbody>
</table>
<h1>5.2. Tài liệu tham khảo: Không</h1>
<h1>6. Phụ lục và biểu mẫu</h1>
<table>
<thead>
<tr>
<th>STT</th>
<th>Mã số</th>
<th>Tên phụ lục/ biểu mẫu</th>
</tr>
</thead>
<tbody>
<tr>
<td>1</td>
<td>BM01_TA5.TTBYT.QT.08</td>
<td>Phiếu điều chuyển tài sản cố định</td>
</tr>
<tr>
<td><strong>TPA</strong> Tâm Anh Hospital Tâm Anh Clinic</td>
<td>PHÒNG KHÁM ĐA KHOA TÂM ANH QUẬN 7</td>
<td>Mã số: BM01_TA5.TTBYT.QT.08</td>
</tr>
<tr>
<td>---</td>
<td>---</td>
<td>---</td>
</tr>
<tr>
<td></td>
<td>PHIẾU ĐIỀU CHUYỂN TÀI SẢN CÓ ĐỊNH</td>
<td>Lần phát hành: 01 Ngày hiệu lực: <strong>31/03/2025</strong> Trang : 0/1</td>
</tr>
</tbody>
</table>
<h3>TÌNH TRẠNG TÀI LIỆU</h3>
<table>
<thead>
<tr>
<th>Phiên bản</th>
<th>Ngày hiệu lực</th>
<th>Nội dung cập nhật/ thay đổi</th>
</tr>
</thead>
<tbody>
<tr>
<td>01</td>
<td>31/03/2025</td>
<td>Soạn thảo và ban hành lần đầu</td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
</tr>
</tbody>
</table>
<p><strong>Phạm vi áp dụng:</strong> Phòng khám Đa khoa Tâm Anh Quận 7</p>
<p><strong>Đối tượng áp dụng:</strong></p>
<table>
<thead>
<tr>
<th>☑ Tất cả nhân viên</th>
<th>☐ Bác sĩ</th>
<th>☐ Nhân sự vệ sinh</th>
</tr>
</thead>
<tbody>
<tr>
<td>☐ Điều dưỡng</td>
<td>☐ Dược sĩ</td>
<td>☐ Nhân sự nhà giặt</td>
</tr>
<tr>
<td>☐ Hộ sinh</td>
<td>☐ Chuyên viên phôi học</td>
<td>☐ Nhân sự tiếp liệu thanh trùng</td>
</tr>
<tr>
<td>☐ Thư ký y khoa</td>
<td>☐ Chăm sóc khách hàng</td>
<td>☐ Nhân sự hồ sơ bảo hiểm</td>
</tr>
<tr>
<td>☐ Kỹ thuật y</td>
<td>☐ Hỗ trợ chăm sóc</td>
<td>☐ Nhân sự dịch vụ dinh dưỡng</td>
</tr>
<tr>
<td>☐ Kỹ thuật viên chăm sóc da</td>
<td>☐ Bảo vệ</td>
<td>☐ Nhân sự kế toán</td>
</tr>
<tr>
<td>☐ Khác: ...</td>
<td></td>
<td></td>
</tr>
</tbody>
</table>
<p><strong>TỪ KHÓA (HASHTAG):</strong></p>
<p>Phieu dieu chuyen, di</p>
<p>TTA</p>
<table>
<thead>
<tr>
<th><strong>ta</strong> Tầm Anh Hospital Tầm Anh Clinic</th>
<th>PHÒNG KHÁM ĐA KHOA TẦM ANH QUẬN 7</th>
<th>Mã số: BM01_TA5.TTBYT.QT.08</th>
</tr>
</thead>
<tbody>
<tr>
<td></td>
<td><strong>PHIẾU ĐIỀU CHUYỂN TÀI SẢN CỐ ĐỊNH</strong></td>
<td>Lần phát hành: 01 Ngày hiệu lực: <strong>31/03/2025</strong> Trang : 1/1</td>
</tr>
</tbody>
</table>
<p>TP.HCM, ngày tháng năm 20...</p>
<p>Người thực hiện:... Chức vụ:... Đơn vị:...</p>
<table>
<thead>
<tr>
<th>Vị trí tài sản trước khi điều chuyển</th>
<th>Vị trí tài sản sau khi điều chuyển</th>
</tr>
</thead>
<tbody>
<tr>
<td>Tòa Nhà:... Tầng:... Phòng:... Khoa/Phòng: (A)... Lãnh đạo phụ trách:...</td>
<td>Tòa nhà:... Tầng:... Phòng:... Khoa/Phòng: (B)... Lãnh đạo phụ trách:...</td>
</tr>
</tbody>
</table>
<p>Xác nhận việc giao nhận tài sản thiết bị ... do Hãng ... sản xuất đã được lắp đặt tại Khoa ...(A)... từ năm ... đến nay được điều chuyển, lắp đặt cho Khoa ...(B)...</p>
<p>Việc di chuyển, lắp đặt thiết bị đã được Phòng trang thiết bị y tế và các bên liên quan thực hiện đúng quy trình, hiện nay thiết bị đã hoạt động tốt. Các bên thống nhất việc giao nhận, điều chuyển thiết bị từ Khoa ...(A)... sang Khoa ...(B)... theo bảng tổng hợp sau:</p>
<table>
<thead>
<tr>
<th>STT</th>
<th>Tên thiết bị</th>
<th>Mã TS</th>
<th>Hãng sản xuất</th>
<th>Model</th>
<th>Đơn vị tính</th>
<th>Số Lượng</th>
<th>Tình trạng khi bàn giao</th>
<th>Ghi Chú (tài liệu, phụ kiện kèm theo...)</th>
</tr>
</thead>
<tbody>
<tr>
<td>1</td>
<td>Máy...</td>
<td>Abc...</td>
<td>Nhật</td>
<td>Xyz</td>
<td>Cái</td>
<td>01</td>
<td>Hoạt động tốt</td>
<td>...</td>
</tr>
<tr>
<td>2</td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
</tbody>
</table>
<p>Người thực hiện<br/>
Bên giao</p>
<p>Người giao<br/>
Trưởng Bộ Phận</p>
<p>Quản lý tài sản</p>
<p>Phòng TBYT<br/>
Bên nhận</p>
<p>Người nhận<br/>
Trưởng Bộ Phận</p>
</div>
</article></section>
<section class="block" data-group="TA5.TTBYT.QT.09" id="group-TA5.TTBYT.QT.09">
<header class="block-head">
<p class="block-code">TA5.TTBYT.QT.09</p>
<h2>Giao nhận bình khí y tế di động</h2>
<p class="block-desc">Giao nhận bình khí y tế di động giữa TTBYT và đơn vị sử dụng</p>
</header>
<article class="doc" data-group="TA5.TTBYT.QT.09" data-id="ta5.ttbyt.qt.09-ta5.ttbyt.qt.09-quy-tr-nh-giao-nh-n-b-nh-kh-y" data-search="# **QUY TRÌNH GIAO - NHẬN** **BÌNH KHÍ Y TẾ DI ĐỘNG** **GIỮA PHÒNG TRANG THIẾT BỊ Y TẾ** **VÀ CÁC ĐƠN VỊ SỬ DỤNG** Mã số : TA5.TTBYT.QT.09 Lần phát hành : 01 Ngày phát hành : 25.1.12.2024 Ngày hiệu lực : 09.1.01.2025 Số trang : 04 | Trách nhiệm | Họ và tên | Chức vụ | Ký tên | Ngày ký | | --- | --- | --- | --- | --- | | Soạn thảo | Trần Trọng Tấn | Kỹ sư Trang thiết bị y tế | | 23/12/2024 | | Kiểm soát | Nguyễn Tấn Lợi | Phó phòng Trang thiết bị y tế | | 23/12/2024 | | | Nguyễn Bình An | Trưởng phòng Vận hành tòa nhà | | 23/12/2024 | | | Lê Thị Tuyết Nhi | Trưởng Phòng Điều dưỡng | | 24/12/2024 | | | Trần Nguyễn Như Anh | Giám đốc Quản lý chất lượng | | 24/12/2024 | | | Nguyễn Hữu Trâm Em | Phó Tổng Giám đốc kiêm Giám đốc Chuyên môn | | 24/12/2024 | | Phê duyệt | Ngô Thị Ngọc Hoa | Phó Tổng Giám đốc | | 24/12/2024 | | **ta** Tầm Anh Hospital Tầm Anh Clinic | PHÒNG KHÁM ĐA KHOA TÂM ANH QUẬN 7 | Mã số: TA5.TTBYT.QT.09 Lần phát hành: 01 Ngày hiệu lực: 09/03/2025 Trang : 1/4 | | --- | --- | --- | | | **QUY TRÌNH GIAO - NHẬN BÌNH KHÍ Y TẾ DI ĐỘNG GIỮA PHÒNG TRANG THIẾT BỊ Y TẾ VÀ CÁC ĐƠN VỊ SỬ DỤNG** | | ### TÌNH TRẠNG TÀI LIỆU | Phiên bản | Ngày hiệu lực | Nội dung cập nhật/ thay đổi | | --- | --- | --- | | 01 | 09/03/2025 | Soạn thảo và ban hành lần đầu | | | | | ### TỪ KHÓA (HASHTAG): Giao nhan khi, binh khi y te di dong, trang thiet bi y te, don vi su dung | **Tâm Anh Hospital** Tâm Anh Clinic | **PHÒNG KHÁM ĐA KHOA TÂM ANH QUẬN 7** | Mã số: TA5.TTBYT.QT.09 Lần phát hành: 01 Ngày hiệu lực: **09/01/2025** Trang : 2/4 | | --- | --- | --- | | | **QUY TRÌNH GIAO - NHẬN BÌNH KHÍ Y TẾ DI ĐỘNG GIỮA PHÒNG TRANG THIẾT BỊ Y TẾ VÀ CÁC ĐƠN VỊ SỬ DỤNG** | | ## 1. Mục đích Xây dựng quy trình vận hành chung cho việc giao – nhận bình khí y tế di động giữa Phòng TTBYT và các khoa/phòng/đơn vị trong phòng khám để cùng phối hợp thực hiện, đảm bảo tính kịp thời và sẵn sàng phục vụ cho người bệnh. ## 2. Phạm vi và đối tượng áp dụng ### 2.1. Phạm vi áp dụng Áp dụng đối với tất cả các Đơn " id="doc-ta5.ttbyt.qt.09-ta5.ttbyt.qt.09-quy-tr-nh-giao-nh-n-b-nh-kh-y">
<header class="doc-head">
<div class="doc-meta">
<span class="chip chip-qt">Quy trình</span>
<code>TA5.TTBYT.QT.09</code>
</div>
<h3>Giao nhận bình khí y tế di động</h3>
<p class="doc-file">TA5.TTBYT.QT.09_Quy trình giao - nhận bình khí y tế di động giữa Phòng Trang thiết bị y tế và các đơn vị sử dụng.md</p>
</header>
<div class="md">
<h1><strong>QUY TRÌNH GIAO - NHẬN</strong></h1>
<p><strong>BÌNH KHÍ Y TẾ DI ĐỘNG</strong><br/>
<strong>GIỮA PHÒNG TRANG THIẾT BỊ Y TẾ</strong><br/>
<strong>VÀ CÁC ĐƠN VỊ SỬ DỤNG</strong></p>
<p>Mã số : TA5.TTBYT.QT.09<br/>
Lần phát hành : 01<br/>
Ngày phát hành : 25.1.12.2024<br/>
Ngày hiệu lực : 09.1.01.2025<br/>
Số trang : 04</p>
<table>
<thead>
<tr>
<th>Trách nhiệm</th>
<th>Họ và tên</th>
<th>Chức vụ</th>
<th>Ký tên</th>
<th>Ngày ký</th>
</tr>
</thead>
<tbody>
<tr>
<td>Soạn thảo</td>
<td>Trần Trọng Tấn</td>
<td>Kỹ sư Trang thiết bị y tế</td>
<td></td>
<td>23/12/2024</td>
</tr>
<tr>
<td>Kiểm soát</td>
<td>Nguyễn Tấn Lợi</td>
<td>Phó phòng Trang thiết bị y tế</td>
<td></td>
<td>23/12/2024</td>
</tr>
<tr>
<td></td>
<td>Nguyễn Bình An</td>
<td>Trưởng phòng Vận hành tòa nhà</td>
<td></td>
<td>23/12/2024</td>
</tr>
<tr>
<td></td>
<td>Lê Thị Tuyết Nhi</td>
<td>Trưởng Phòng Điều dưỡng</td>
<td></td>
<td>24/12/2024</td>
</tr>
<tr>
<td></td>
<td>Trần Nguyễn Như Anh</td>
<td>Giám đốc Quản lý chất lượng</td>
<td></td>
<td>24/12/2024</td>
</tr>
<tr>
<td></td>
<td>Nguyễn Hữu Trâm Em</td>
<td>Phó Tổng Giám đốc kiêm Giám đốc Chuyên môn</td>
<td></td>
<td>24/12/2024</td>
</tr>
<tr>
<td>Phê duyệt</td>
<td>Ngô Thị Ngọc Hoa</td>
<td>Phó Tổng Giám đốc</td>
<td></td>
<td>24/12/2024</td>
</tr>
<tr>
<td><strong>ta</strong> Tầm Anh Hospital Tầm Anh Clinic</td>
<td>PHÒNG KHÁM ĐA KHOA TÂM ANH QUẬN 7</td>
<td>Mã số: TA5.TTBYT.QT.09 Lần phát hành: 01 Ngày hiệu lực: 09/03/2025 Trang : 1/4</td>
<td></td>
<td></td>
</tr>
<tr>
<td>---</td>
<td>---</td>
<td>---</td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td><strong>QUY TRÌNH GIAO - NHẬN BÌNH KHÍ Y TẾ DI ĐỘNG GIỮA PHÒNG TRANG THIẾT BỊ Y TẾ VÀ CÁC ĐƠN VỊ SỬ DỤNG</strong></td>
<td></td>
<td></td>
<td></td>
</tr>
</tbody>
</table>
<h3>TÌNH TRẠNG TÀI LIỆU</h3>
<table>
<thead>
<tr>
<th>Phiên bản</th>
<th>Ngày hiệu lực</th>
<th>Nội dung cập nhật/ thay đổi</th>
</tr>
</thead>
<tbody>
<tr>
<td>01</td>
<td>09/03/2025</td>
<td>Soạn thảo và ban hành lần đầu</td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
</tr>
</tbody>
</table>
<h3>TỪ KHÓA (HASHTAG):</h3>
<p>Giao nhan khi, binh khi y te di dong, trang thiet bi y te, don vi su dung</p>
<table>
<thead>
<tr>
<th><strong>Tâm Anh Hospital</strong> Tâm Anh Clinic</th>
<th><strong>PHÒNG KHÁM ĐA KHOA TÂM ANH QUẬN 7</strong></th>
<th>Mã số: TA5.TTBYT.QT.09 Lần phát hành: 01 Ngày hiệu lực: <strong>09/01/2025</strong> Trang : 2/4</th>
</tr>
</thead>
<tbody>
<tr>
<td></td>
<td><strong>QUY TRÌNH GIAO - NHẬN BÌNH KHÍ Y TẾ DI ĐỘNG GIỮA PHÒNG TRANG THIẾT BỊ Y TẾ VÀ CÁC ĐƠN VỊ SỬ DỤNG</strong></td>
<td></td>
</tr>
</tbody>
</table>
<h2>1. Mục đích</h2>
<p>Xây dựng quy trình vận hành chung cho việc giao - nhận bình khí y tế di động giữa Phòng TTBYT và các khoa/phòng/đơn vị trong phòng khám để cùng phối hợp thực hiện, đảm bảo tính kịp thời và sẵn sàng phục vụ cho người bệnh.</p>
<h2>2. Phạm vi và đối tượng áp dụng</h2>
<h3>2.1. Phạm vi áp dụng</h3>
<p>Áp dụng đối với tất cả các Đơn vị sử dụng trang thiết bị y tế trong Phòng khám Đa khoa Tâm Anh Quận 7.</p>
<h3>2.2. Đối tượng áp dụng</h3>
<table>
<thead>
<tr>
<th>☐ Tất cả nhân viên</th>
<th>☐ Bác sĩ</th>
<th>☐ Nhân sự vệ sinh</th>
</tr>
</thead>
<tbody>
<tr>
<td>☑ Điều dưỡng</td>
<td>☐ Dược sĩ</td>
<td>☐ Nhân sự nhà giặt</td>
</tr>
<tr>
<td>☐ Hộ sinh</td>
<td>☐ Chuyên viên phôi học</td>
<td>☐ Nhân sự tiếp liệu thanh trùng</td>
</tr>
<tr>
<td>☐ Thư ký y khoa</td>
<td>☐ Chăm sóc khách hàng</td>
<td>☐ Nhân sự hồ sơ bảo hiểm</td>
</tr>
<tr>
<td>☐ Kỹ thuật y</td>
<td>☑ Hỗ trợ chăm sóc</td>
<td>☐ Nhân sự dịch vụ dinh dưỡng</td>
</tr>
<tr>
<td>☐ Kỹ thuật viên chăm sóc da</td>
<td>☐ Bảo vệ</td>
<td>☐ Nhân sự kế toán</td>
</tr>
<tr>
<td>☑ Khác: Nhân sự Trang thiết bị y tế</td>
<td></td>
<td></td>
</tr>
</tbody>
</table>
<h2>3. Thuật ngữ và từ viết tắt:</h2>
<table>
<thead>
<tr>
<th>Thuật ngữ</th>
<th>Từ viết tắt</th>
<th>Định nghĩa</th>
</tr>
</thead>
<tbody>
<tr>
<td>Trung tâm/Khoa/ Phòng/Bộ phận</td>
<td>Đơn vị</td>
<td>-</td>
</tr>
<tr>
<td>Đơn vị sử dụng</td>
<td>ĐVSD</td>
<td>-</td>
</tr>
<tr>
<td>Trang thiết bị Y tế</td>
<td>TTBYT</td>
<td>-</td>
</tr>
</tbody>
</table>
<h2>4. Nội dung</h2>
<p>4.1. Quy định, nguyên tắc: Không</p>
<p>4.2. Lưu đồ: Không</p>
<p>4.3. Các bước thực hiện:</p>
<table>
<thead>
<tr>
<th><strong>ta</strong> Tâm Anh Hospital Tâm Anh Clinic</th>
<th>PHÒNG KHÁM ĐA KHOA TÂM ANH QUẬN 7</th>
<th>Mã số: TA5.TTBYT.QT.09 Lần phát hành: 01 Ngày hiệu lực: <strong>09/02/2015</strong> Trang : 3/4</th>
</tr>
</thead>
<tbody>
<tr>
<td></td>
<td><strong>QUY TRÌNH GIAO - NHẬN BÌNH KHÍ Y TẾ DI ĐỘNG GIỮA PHÒNG TRANG THIẾT BỊ Y TẾ VÀ CÁC ĐƠN VỊ SỬ DỤNG</strong></td>
<td></td>
</tr>
</tbody>
</table>
<table>
<thead>
<tr>
<th>Các bước thực hiện</th>
<th>Nội dung</th>
<th>Phụ trách</th>
</tr>
</thead>
<tbody>
<tr>
<td><strong>Bước 1:</strong> Kiểm tra và xác định bình khí cần thay thế</td>
<td>Đơn vị sử dụng có trách nhiệm kiểm tra tình trạng bình khí di động ở đơn vị mình để xác định có cần thay mới hay chưa. Buổi sáng tiến hành kiểm tra trước 8h00, buổi chiều kiểm tra trước 14h00. • Bình khí di động 7 lít cần thay mới khi đồng hồ trên bình hiển thị &lt;500 (lbf/in^{2} hoặc Psi) hoặc &lt;30 (kgf/cm^{2} hoặc Bar) tùy loại đồng hồ (PL01_TA5.TTBYT.QT.09_Hình ảnh đồng hồ lưu lượng trên bình khí oxy) • Bình khí được gắn trực tiếp trên các thiết bị y tế: Tùy thuộc vào từng loại thiết bị mà ĐVSD sẽ được hướng dẫn cụ thể trong quá trình bàn giao thiết bị.</td>
<td>ĐVSD</td>
</tr>
<tr>
<td><strong>Bước 2 :</strong> Tiến hành giao - nhận khí trong theo khung giờ</td>
<td>- Khi đã xác định được bình khí cần thay thế, Đơn vị liên hệ hotline Phòng TTBYT qua SĐT: 0961545654. - Đơn vị cung cấp thông tin loại bình khí cần thay thế, số lượng, vị trí cho phòng TTBYT. - Lưu ý khung giờ giao nhận bình khí trong ngày như sau: • <strong>Buổi sáng :</strong> 8h00 - 9h00 • <strong>Buổi chiều:</strong> 14h00 - 15h00</td>
<td>ĐVSD</td>
</tr>
<tr>
<td></td>
<td>- Phòng TTBYT sau khi tiếp nhận thông tin từ các Đơn vị sẽ sắp xếp giao khí cho khoa theo khung giờ giao nhận khí. - Phòng TTBYT tiến hành setup lại bình khí mới và test thử bình khí dưới sự chứng kiến của khoa để đảm bảo bình đầy khí và sẵn sàng cho việc sử dụng.</td>
<td>Phòng TTBYT</td>
</tr>
<tr>
<td><strong>Bước 3:</strong> Tiến hành ký xác nhận với khoa</td>
<td>- Phòng TTBYT và khoa ký xác nhận vào BM01_TA5.TTBYT.QT.09_Số giao - nhận bình khí y tế di động. - Ngoài ra, đối với các trường hợp hết khí khẩn cấp ngoài khung giờ giao - nhận bình khí, các bình khí gắn trên thiết bị y tế, Khoa/phòng cũng vẫn liên hệ hotline và thông báo tình trạng để được hỗ trợ kịp thời.</td>
<td>Phòng TTBYT ĐVSD</td>
</tr>
<tr>
<td><strong>Tâm Anh Hospital</strong> Tâm Anh Clinic</td>
<td><strong>PHÒNG KHÁM ĐA KHOA TÂM ANH QUẬN 7</strong></td>
<td>Mã số: TA5.TTBYT.QT.09 Lần phát hành: 01 Ngày hiệu lực: <strong>09/01/2025</strong> Trang : 4/4</td>
</tr>
<tr>
<td>---</td>
<td>---</td>
<td>---</td>
</tr>
<tr>
<td></td>
<td><strong>QUY TRÌNH GIAO - NHẬN BÌNH KHÍ Y TẾ DI ĐỘNG GIỮA PHÒNG TRANG THIẾT BỊ Y TẾ VÀ CÁC ĐƠN VỊ SỬ DỤNG</strong></td>
<td></td>
</tr>
</tbody>
</table>
<table>
<thead>
<tr>
<th>Các bước thực hiện</th>
<th>Nội dung</th>
<th>Phụ trách</th>
</tr>
</thead>
<tbody>
<tr>
<td></td>
<td>- Trong giờ hành chính: thời gian đáp ứng không quá 15 phút. Ngoài giờ hành chính: “ON CALL” 30 - 45 phút</td>
<td></td>
</tr>
</tbody>
</table>
<h3>5. Tài liệu liên quan và tham khảo</h3>
<p>5.1. Tài liệu liên quan: Không</p>
<p>5.2. Tài liệu tham khảo: Không</p>
<h3>6. Phụ lục và biểu mẫu</h3>
<table>
<thead>
<tr>
<th>STT</th>
<th>Mã số</th>
<th>Tên phụ lục/ biểu mẫu</th>
</tr>
</thead>
<tbody>
<tr>
<td>1</td>
<td>BM01_TA5.TTBYT.QT.09</td>
<td>Số giao - nhận bình khí y tế di động</td>
</tr>
<tr>
<td>2</td>
<td>PL01_TA5.TTBYT.QT.09</td>
<td>Hình ảnh đồng hồ lưu lượng trên bình khí oxy</td>
</tr>
<tr>
<td><strong>TPT</strong> Tâm Anh Hospital Tâm Anh Clinic</td>
<td>PHÒNG KHÁM ĐA KHOA TÂM ANH QUẬN 7</td>
<td>Mã số: BM01_TA5.TTBYT.QT.09</td>
</tr>
<tr>
<td>---</td>
<td>---</td>
<td>---</td>
</tr>
<tr>
<td></td>
<td><strong>SỐ GIAO - NHẬN</strong> <strong>BÌNH KHÍ Y TẾ DI ĐỘNG</strong></td>
<td>Lần phát hành: 01 Ngày hiệu lực: 09/01/2025 Trang : 0/1</td>
</tr>
</tbody>
</table>
<h3>TÌNH TRẠNG TÀI LIỆU</h3>
<table>
<thead>
<tr>
<th>Phiên bản</th>
<th>Ngày hiệu lực</th>
<th>Nội dung cập nhật/ thay đổi</th>
</tr>
</thead>
<tbody>
<tr>
<td>01</td>
<td>09/01/2025</td>
<td>Soạn thảo và ban hành lần đầu</td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
</tr>
</tbody>
</table>
<h3>Phạm vi áp dụng:</h3>
<p>Áp dụng đối với tất cả các Đơn vị sử dụng trang thiết bị y tế trong Phòng khám Đa khoa Tâm Anh Quận 7</p>
<h3>Đối tượng áp dụng:</h3>
<table>
<thead>
<tr>
<th>☐ Tất cả nhân viên</th>
<th>☐ Bác sĩ</th>
<th>☐ Nhân sự vệ sinh</th>
</tr>
</thead>
<tbody>
<tr>
<td>☑ Điều dưỡng</td>
<td>☐ Dược sĩ</td>
<td>☐ Nhân sự nhà giặt</td>
</tr>
<tr>
<td>☐ Hộ sinh</td>
<td>☐ Chuyên viên phôi học</td>
<td>☐ Nhân sự tiếp liệu thanh trùng</td>
</tr>
<tr>
<td>☐ Thư ký y khoa</td>
<td>☐ Chăm sóc khách hàng</td>
<td>☐ Nhân sự hồ sơ bảo hiểm</td>
</tr>
<tr>
<td>☐ Kỹ thuật y</td>
<td>☑ Hỗ trợ chăm sóc</td>
<td>☐ Nhân sự dịch vụ dinh dưỡng</td>
</tr>
<tr>
<td>☐ Kỹ thuật viên chăm sóc da</td>
<td>☐ Bảo vệ</td>
<td>☐ Nhân sự kế toán</td>
</tr>
<tr>
<td>☑ Khác: Nhân viên Trang thiết bị y tế</td>
<td></td>
<td></td>
</tr>
</tbody>
</table>
<h3>TỪ KHÓA (HASHTAG):</h3>
<p>So giao nhan khi, binh khi y te di dong</p>
<table>
<thead>
<tr>
<th><strong>ta</strong> Tầm Anh Hospital Tâm Anh Clinic</th>
<th>PHÒNG KHÁM ĐA KHOA TÂM ANH QUẬN 7</th>
<th>Mã số: BM01_TA5.TTBYT.QT.09</th>
</tr>
</thead>
<tbody>
<tr>
<td></td>
<td><strong>SỐ GIAO - NHẬN</strong> <strong>BÌNH KHÍ Y TẾ DI ĐỘNG</strong></td>
<td>Lần phát hành: 01 Ngày hiệu lực: 03/03/2025 Trang : 1/1</td>
</tr>
</tbody>
</table>
<table>
<thead>
<tr>
<th>Ngày/ tháng/ năm</th>
<th>Đơn vị sử dụng</th>
<th>Loại bình khí</th>
<th>Tình trạng: Bình đầy khí, nguyên vẹn.</th>
<th>Số lượng (bình)</th>
<th>Người giao</th>
<th>Người nhận</th>
</tr>
</thead>
<tbody>
<tr>
<td>01/01/2024</td>
<td>Khoa Phòng</td>
<td>Oxy - 7 lít</td>
<td>✓</td>
<td>01</td>
<td>(ký xác nhận và điền họ tên)</td>
<td>(ký xác nhận và điền họ tên)</td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td><strong>PHÒNG KHÁM ĐA KHOA TÂM ANH QUẬN 7</strong></td>
<td>Mã số: PL01_TA5.TTBYT.QT.09</td>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td>---</td>
<td>---</td>
<td>---</td>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td><strong>HÌNH ẢNH ĐỒNG HỒ LƯU LƯỢNG TRÊN BÌNH KHÍ OXY</strong></td>
<td>Lần phát hành: <strong>01</strong> Ngày hiệu lực: <strong>09/01/2025</strong> Trang : 0/1</td>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
</tbody>
</table>
<h3>TÌNH TRẠNG TÀI LIỆU</h3>
<table>
<thead>
<tr>
<th>Phiên bản</th>
<th>Ngày hiệu lực</th>
<th>Nội dung cập nhật/ thay đổi</th>
</tr>
</thead>
<tbody>
<tr>
<td>01</td>
<td>09/01/2025</td>
<td>Soạn thảo và ban hành lần đầu</td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
</tr>
</tbody>
</table>
<h3>Phạm vi áp dụng:</h3>
<p>Áp dụng đối với tất cả các Đơn vị sử dụng trang thiết bị y tế trong Phòng khám Đa khoa Tâm Anh Quận 7</p>
<h3>Đối tượng áp dụng:</h3>
<table>
<thead>
<tr>
<th>☐ Tất cả nhân viên</th>
<th>☐ Bác sĩ</th>
<th>☐ Nhân sự vệ sinh</th>
</tr>
</thead>
<tbody>
<tr>
<td>☑ Điều dưỡng</td>
<td>☐ Dược sĩ</td>
<td>☐ Nhân sự nhà giặt</td>
</tr>
<tr>
<td>☐ Hộ sinh</td>
<td>☐ Chuyên viên phôi học</td>
<td>☐ Nhân sự tiếp liệu thanh trùng</td>
</tr>
<tr>
<td>☐ Thư ký y khoa</td>
<td>☐ Chăm sóc khách hàng</td>
<td>☐ Nhân sự hồ sơ bảo hiểm</td>
</tr>
<tr>
<td>☐ Kỹ thuật y</td>
<td>☑ Hỗ trợ chăm sóc</td>
<td>☐ Nhân sự dịch vụ dinh dưỡng</td>
</tr>
<tr>
<td>☐ Kỹ thuật viên chăm sóc da</td>
<td>☐ Bảo vệ</td>
<td>☐ Nhân sự kế toán</td>
</tr>
<tr>
<td>☑ Khác: Nhân viên Trang thiết bị y tế</td>
<td></td>
<td></td>
</tr>
</tbody>
</table>
<h3>TỪ KHÓA (HASHTAG):</h3>
<p>Dong ho luu luong, binh khi oxy<br/>
<strong>ta</strong> Tâm Anh<br/>
Hospital<br/>
Tâm Anh Clinic</p>
<p>PHÒNG KHÁM ĐA KHOA TÂM ANH QUẬN 7</p>
<h1>**HÌNH ẢNH ĐỒNG HỒ LƯU LƯỢNG</h1>
<p>TRÊN BÌNH KHÍ OXY**</p>
<p>Mã số: PL01_TA5.TTBYT.QT.09</p>
<p>Lần phát hành: 01</p>
<p>Ngày hiệu lực: 09/01/2025</p>
<p>Trang : 1/1</p>
</div>
</article></section>
<footer class="foot">
        Nguồn: file Markdown OCR trong thư mục 36. TRANG THIẾT BỊ Y TẾ · 23 tài liệu · 09/07/2026 12:04
      </footer>
</main>
</div>
</div>
<script>
(function () {
  const root = document.documentElement;
  const saved = localStorage.getItem("ttbyt-theme");
  if (saved === "dark" || saved === "light") root.setAttribute("data-theme", saved);
  else if (window.matchMedia("(prefers-color-scheme: dark)").matches) root.setAttribute("data-theme", "dark");

  const search = document.getElementById("search");
  const docs = [...document.querySelectorAll("article.doc")];
  const links = [...document.querySelectorAll(".nav-link")];
  const empty = document.getElementById("empty");
  const index = document.getElementById("index");
  const sidebar = document.getElementById("sidebar");
  const overlay = document.getElementById("overlay");
  const menuBtn = document.getElementById("menuBtn");
  const themeBtn = document.getElementById("themeBtn");

  document.querySelectorAll(".nav-group-btn").forEach((btn) => {
    btn.addEventListener("click", () => {
      const g = btn.closest(".nav-group");
      const open = g.classList.toggle("is-collapsed");
      btn.setAttribute("aria-expanded", open ? "false" : "true");
    });
  });

  function setActive(id) {
    links.forEach((a) => a.classList.toggle("is-active", a.dataset.id === id));
  }

  const io = new IntersectionObserver((entries) => {
    for (const en of entries) if (en.isIntersecting) setActive(en.target.dataset.id);
  }, { rootMargin: "-18% 0px -70% 0px", threshold: 0 });
  docs.forEach((d) => io.observe(d));

  function norm(s) {
    return (s || "").toLowerCase().normalize("NFD").replace(/\p{M}/gu, "");
  }

  search.addEventListener("input", () => {
    const q = norm(search.value.trim());
    let n = 0;
    docs.forEach((d) => {
      const title = d.querySelector("h3")?.textContent || "";
      const ok = !q || norm(d.dataset.search + " " + title + " " + d.dataset.group).includes(q);
      d.classList.toggle("is-hidden", !ok);
      if (ok) n++;
    });
    links.forEach((a) => {
      const el = document.getElementById("doc-" + a.dataset.id);
      a.style.display = !el || el.classList.contains("is-hidden") ? "none" : "";
    });
    document.querySelectorAll(".nav-group").forEach((g) => {
      const any = [...g.querySelectorAll(".nav-link")].some((i) => i.style.display !== "none");
      g.style.display = any || !q ? "" : "none";
      if (q) g.classList.remove("is-collapsed");
    });
    document.querySelectorAll(".block").forEach((b) => {
      const any = [...b.querySelectorAll("article.doc")].some((d) => !d.classList.contains("is-hidden"));
      b.style.display = any ? "" : "none";
    });
    index.style.display = q ? "none" : "";
    empty.classList.toggle("is-show", n === 0);
  });

  function openMenu() {
    sidebar.classList.add("is-open");
    overlay.hidden = false;
    overlay.classList.add("is-show");
  }
  function closeMenu() {
    sidebar.classList.remove("is-open");
    overlay.classList.remove("is-show");
    overlay.hidden = true;
  }
  menuBtn.addEventListener("click", () => {
    sidebar.classList.contains("is-open") ? closeMenu() : openMenu();
  });
  overlay.addEventListener("click", closeMenu);
  links.forEach((a) => a.addEventListener("click", () => {
    setActive(a.dataset.id);
    if (window.innerWidth <= 900) closeMenu();
  }));

  themeBtn.addEventListener("click", () => {
    const next = root.getAttribute("data-theme") === "dark" ? "light" : "dark";
    root.setAttribute("data-theme", next);
    localStorage.setItem("ttbyt-theme", next);
  });

  if (location.hash) {
    const el = document.querySelector(location.hash);
    if (el) setTimeout(() => el.scrollIntoView(), 40);
  }
})();
</script>
</body>
</html>

```
