# BÁO CÁO NGHIỆM THU CHUẨN HÓA DỮ LIỆU THIẾT BỊ Y TẾ

**Đơn vị:** Bệnh viện Quận 7 - TP. Hồ Chí Minh  
**Tiêu chuẩn áp dụng:** Nghị định 98/2021/NĐ-CP, Thông tư Bộ Y Tế, Snipe-IT & SpeedMaint CMMS  

## 1. Thống Kê Tổng Hợp Dữ Liệu Sau Chuẩn Hóa

- **Tổng số thiết bị quản lý:** 1,049 thiết bị
- **Tổng số chứng chỉ kiểm định/hiệu chuẩn:** 104 GCN
- **Số Khoa/Phòng ban phân bổ:** 22 đơn vị

### Phân Bổ Mức Độ Rủi Ro (Nghị định 98/2021/NĐ-CP):

| Mức Rủi Ro | Phân Loại Thiết Bị | Số Lượng |
| :---: | :--- | :---: |
| **Mức A** | Rủi ro rất thấp (Dụng cụ chẩn đoán thông thường) | **851** |
| **Mức B** | Rủi ro trung bình thấp (Monitor, Bơm tiêm điện, Máy hút) | **71** |
| **Mức C** | Rủi ro trung bình cao (X-Quang, Siêu âm, Thận nhân tạo, Dao mổ) | **87** |
| **Mức D** | Rủi ro đặc biệt cao (Máy thở, ECMO, Phá rung tim, Gây mê) | **40** |

## 2. Mẫu 25 Thiết Bị Sau Khi Được Chuẩn Hóa Toàn Diện

| Mã Asset Tag | Tên Thiết Bị Y Tế | Model | Số Serial | Hãng / Nước SX | Rủi Ro | Khoa Phòng | Hạn KĐ |
| :--- | :--- | :--- | :--- | :--- | :---: | :--- | :---: |
| `BVQ7-TTB-00001` | Cảm biến đo nồng độ bão hòa Oxy trong máu (SpO2), kiểu kẹp tay | N/A | `GEN-4163622025003671671` | - (-) | **Mức A** | Khoa/Phòng Chưa Phân Loại | - |
| `BVQ7-TTB-00002` | Máy theo dõi bệnh nhân (Monitor) | B125M | `SR724460006SA` | GE Healthcare (Mexico) | **Mức B** | P.TTB Q7 | - |
| `BVQ7-TTB-00003` | Máy điều trị da | VirtueRF | `26003` | SHENB (Hàn Quốc Năm sản xuất: 2026) | **Mức A** | Phòng Trang Thiết Bị Y Tế | - |
| `BVQ7-TTB-00004` | Máy cạo vôi răng siêu âm | N/A | `GEN-2767195677017204519` | - (-) | **Mức C** | Khoa/Phòng Chưa Phân Loại | - |
| `BVQ7-TTB-00005` | Ống nội soi mềm | N/A | `2201500` | - (-) | **Mức C** | Khoa/Phòng Chưa Phân Loại | - |
| `BVQ7-TTB-00006` | Ống nội soi mềm | GIF-EZ 1500 | `2305038` | - (-) | **Mức C** | Khoa/Phòng Chưa Phân Loại | - |
| `BVQ7-TTB-00007` | Ống nội soi mềm | N/A | `2201504` | - (-) | **Mức C** | Khoa/Phòng Chưa Phân Loại | - |
| `BVQ7-TTB-00008` | Ống nội soi mềm | N/A | `2201502` | - (-) | **Mức C** | Khoa/Phòng Chưa Phân Loại | - |
| `BVQ7-TTB-00009` | Máy chụp X-Quang kỹ thuật số | Revolution Maxima | `TAIXX2400044CN` | - (-) | **Mức C** | Khoa/Phòng Chưa Phân Loại | - |
| `BVQ7-TTB-00010` | Máy chụp X-Quang kỹ thuật số | Revolution ACT | `CE6XG2400136HM` | - (-) | **Mức C** | Khoa/Phòng Chưa Phân Loại | - |
| `BVQ7-TTB-00011` | Máy chụp X-Quang kỹ thuật số | DigiRAD-FP | `DE501T0263005` | - (-) | **Mức C** | Khoa/Phòng Chưa Phân Loại | - |
| `BVQ7-TTB-00012` | Máy chụp X-Quang kỹ thuật số | DigiRAD-FP | `OE51TFR1223001` | - (-) | **Mức C** | Khoa/Phòng Chưa Phân Loại | - |
| `BVQ7-TTB-00013` | Máy chụp X-Quang kỹ thuật số | DigiRAD-FP | `DE501T0263004` | - (-) | **Mức C** | Khoa/Phòng Chưa Phân Loại | - |
| `BVQ7-TTB-00014` | Máy chụp X-Quang kỹ thuật số | DigiRAD-FP | `OE51TFR1223003` | - (-) | **Mức C** | Khoa/Phòng Chưa Phân Loại | - |
| `BVQ7-TTB-00015` | Máy chụp X-Quang nhũ ảnh | RMF-2000 | `MACD16923` | - (-) | **Mức C** | Khoa/Phòng Chưa Phân Loại | - |
| `BVQ7-TTB-00016` | Máy chụp X-Quang kỹ thuật số | DigiRAD-FP | `OE51TFR1223002` | - (-) | **Mức C** | Khoa/Phòng Chưa Phân Loại | - |
| `BVQ7-TTB-00017` | Máy chụp X-Quang kỹ thuật số | FDR Smart FGX-40S | `DXD2390163A` | - (-) | **Mức C** | Khoa/Phòng Chưa Phân Loại | - |
| `BVQ7-TTB-00018` | Máy chụp X-Quang kỹ thuật số | Digi RAD-FP | `OE51TFR0264001` | - (-) | **Mức C** | Khoa/Phòng Chưa Phân Loại | - |
| `BVQ7-TTB-00019` | Máy chụp X-Quang kỹ thuật số | RMF-2000 | `MADD17023` | - (-) | **Mức C** | Khoa/Phòng Chưa Phân Loại | - |
| `BVQ7-TTB-00020` | Máy chụp X-Quang kỹ thuật số | Selenia Dimensions 3D | `SDM131501673` | - (-) | **Mức C** | Khoa/Phòng Chưa Phân Loại | - |
| `BVQ7-TTB-00021` | Máy chụp X-Quang kỹ thuật số | FDR Smart FGX-40S | `DXD2390165A` | - (-) | **Mức C** | Khoa/Phòng Chưa Phân Loại | - |
| `BVQ7-TTB-00022` | Máy chụp X-Quang kỹ thuật số | 10431700 | `105379` | - (-) | **Mức C** | Khoa/Phòng Chưa Phân Loại | - |
| `BVQ7-TTB-00023` | Máy chẩn đoán xơ vữa mạch máu | N/A | `03000417` | - (-) | **Mức A** | Khoa/Phòng Chưa Phân Loại | - |
| `BVQ7-TTB-00024` | Máy chẩn đoán vi khuẩn HP (BreathID) | N/A | `L286` | - (-) | **Mức A** | Khoa/Phòng Chưa Phân Loại | - |
| `BVQ7-TTB-00025` | Cảm biến đo nồng độ bão hòa Oxy trong máu (SpO2), kiểu kẹp tay | N/A | `GEN-7210806117032496046` | - (-) | **Mức A** | Khoa/Phòng Chưa Phân Loại | - |
